<?xml version="1.0" encoding="UTF-8" standalone="yes"?>
<RSLogix5000Content SchemaRevision="1.0" SoftwareRevision="35.00" TargetName="NORTHGATE_PS" TargetType="Controller" ContainsContext="false" ExportDate="Mon Mar 09 08:52:04 2026" ExportOptions="NoRawData L5KData DecoratedData ForceProtectedEncoding AllProjDocTrans">
<Controller Use="Target" Name="NORTHGATE_PS" ProcessorType="1756-L83E" MajorRev="35" MinorRev="11" TimeSlice="20" ShareUnusedTimeSlice="1" ProjectCreationDate="Mon Feb 12 09:02:11 2024" LastModifiedDate="Mon Mar 02 11:03:27 2026" SFCExecutionControl="CurrentActive" SFCRestartPosition="MostRecent" SFCLastScan="DontScan" ProjectSN="16#0000_0000" MatchProjectToController="false" CanUseRPIFromProducer="false" InhibitAutomaticFirmwareUpdate="0" PassThroughConfiguration="EnabledWithAppend" DownloadProjectDocumentationAndExtendedProperties="true" DownloadProjectCustomProperties="true" ReportMinorOverflow="false">
<Description>
<![CDATA[Northgate Pump Station PLC-1, scaled 24-pump variant with full instrument list. SYNTHETIC DEMONSTRATION PROJECT: fictional utility, no real site or equipment.]]>
</Description>
<RedundancyInfo Enabled="false" KeepTestEditsOnSwitchOver="false"/>
<Security Code="0" ChangesToDetect="16#ffff_ffff_ffff_ffff"/>
<SafetyInfo/>
<DataTypes>
<DataType Name="UDT_PumpStatus" Family="NoFamily" Class="User">
<Description>
<![CDATA[Pump status block for SCADA polling (reserved, not yet mapped)]]>
</Description>
<Members>
<Member Name="ZZZZZZZZZZUDT_PumpSt0" DataType="SINT" Dimension="0" Radix="Decimal" Hidden="true" ExternalAccess="Read/Write"/>
<Member Name="Running" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZUDT_PumpSt0" BitNumber="0" ExternalAccess="Read/Write">
<Description>
<![CDATA[Run feedback from starter auxiliary contact]]>
</Description>
</Member>
<Member Name="Faulted" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZUDT_PumpSt0" BitNumber="1" ExternalAccess="Read/Write">
<Description>
<![CDATA[Any protective trip]]>
</Description>
</Member>
<Member Name="In_Auto" DataType="BIT" Dimension="0" Radix="Decimal" Hidden="false" Target="ZZZZZZZZZZUDT_PumpSt0" BitNumber="2" ExternalAccess="Read/Write">
<Description>
<![CDATA[HOA switch in AUTO]]>
</Description>
</Member>
<Member Name="Run_Hours" DataType="REAL" Dimension="0" Radix="Float" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Accumulated run hours]]>
</Description>
</Member>
<Member Name="Starts" DataType="DINT" Dimension="0" Radix="Decimal" Hidden="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Starts since midnight]]>
</Description>
</Member>
</Members>
</DataType>
</DataTypes>
<Modules>
<Module Name="Local" CatalogNumber="1756-L83E" Vendor="1" ProductType="14" ProductCode="166" Major="35" Minor="11" ParentModule="Local" ParentModPortId="1" Inhibited="false" MajorFault="true">
<EKey State="Disabled"/>
<Ports>
<Port Id="1" Address="0" Type="ICP" Upstream="false">
<Bus Size="10"/>
</Port>
<Port Id="2" Address="192.168.10.10" Type="Ethernet" Upstream="false">
<Bus/>
</Port>
</Ports>
</Module>
<Module Name="DI_Slot3" CatalogNumber="1756-IB16/A" Vendor="1" ProductType="7" ProductCode="10" Major="3" Minor="1" ParentModule="Local" ParentModPortId="1" Inhibited="false" MajorFault="false">
<Description>
<![CDATA[Station discrete inputs: wet well floats, pressure switches, fire panel relay]]>
</Description>
<EKey State="CompatibleModule"/>
<Ports>
<Port Id="1" Address="3" Type="ICP" Upstream="true"/>
</Ports>
</Module>
<Module Name="AI_Slot5" CatalogNumber="1756-IF8/A" Vendor="1" ProductType="10" ProductCode="9" Major="1" Minor="3" ParentModule="Local" ParentModPortId="1" Inhibited="false" MajorFault="false">
<Description>
<![CDATA[Analog inputs: LT-101, PT-110, PT-201S]]>
</Description>
<EKey State="CompatibleModule"/>
<Ports>
<Port Id="1" Address="5" Type="ICP" Upstream="true"/>
</Ports>
</Module>
<Module Name="DO_Slot7" CatalogNumber="1756-OB16E/A" Vendor="1" ProductType="7" ProductCode="20" Major="3" Minor="1" ParentModule="Local" ParentModPortId="1" Inhibited="false" MajorFault="false">
<Description>
<![CDATA[Discrete outputs: MCC run enables, XV-101, SV-104, horn]]>
</Description>
<EKey State="CompatibleModule"/>
<Ports>
<Port Id="1" Address="7" Type="ICP" Upstream="true"/>
</Ports>
</Module>
</Modules>
<AddOnInstructionDefinitions>
<AddOnInstructionDefinition Name="AOI_PumpInterlock" Revision="3.4" ExecutePrescan="false" ExecutePostscan="false" ExecuteEnableInFalse="false" CreatedDate="2019-04-08T13:20:41.517Z" CreatedBy="NWA\controls" EditedDate="2026-03-02T10:41:05.880Z" EditedBy="NWA\controls" SoftwareRevision="v35.00" Vendor="Northgate Water Authority">
<Description>
<![CDATA[Wet well pump protection interlock. Any trip cause drops Run_Enable to the MCC starter; Shutdown_Alarm follows the trip for HMI annunciation. Standard NWA pump block, do not edit at site level.]]>
</Description>
<RevisionNote>
<![CDATA[3.4 adds ESD_Active input so a station ESD trips every pump through the block (MOC-2024-017).]]>
</RevisionNote>
<Parameters>
<Parameter Name="EnableIn" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Input - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="EnableOut" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Enable Output - System Defined Parameter]]>
</Description>
</Parameter>
<Parameter Name="Run_Request" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Run request from lead/lag sequencer or HMI hand start]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Level_HH" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Wet well level high-high (trip)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Press_Trip" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Pressure trip: discharge high or suction low, per pump (trip)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Motor_Temp_Hi" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Motor winding over-temperature relay (trip)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="ESD_Active" TagType="Base" DataType="BOOL" Usage="Input" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read/Write">
<Description>
<![CDATA[Station emergency shutdown active (trip)]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Run_Enable" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="true" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Run enable to MCC starter. 0 = pump stopped/blocked]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
<Parameter Name="Shutdown_Alarm" TagType="Base" DataType="BOOL" Usage="Output" Radix="Decimal" Required="false" Visible="true" ExternalAccess="Read Only">
<Description>
<![CDATA[Protective shutdown alarm to HMI]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</Parameter>
</Parameters>
<LocalTags>
<LocalTag Name="Trip" DataType="BOOL" Radix="Decimal" ExternalAccess="None">
<Description>
<![CDATA[Any trip cause present]]>
</Description>
<DefaultData Format="L5K">
<![CDATA[0]]>
</DefaultData>
<DefaultData Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</DefaultData>
</LocalTag>
</LocalTags>
<Routines>
<Routine Name="Logic" Type="RLL">
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[Any trip cause sets Trip. Non-latching: the MCC starter drops out and the sequencer must re-request once the cause clears.]]>
</Comment>
<Text>
<![CDATA[[XIC(Level_HH) ,XIC(Press_Trip) ,XIC(Motor_Temp_Hi) ,XIC(ESD_Active) ]OTE(Trip);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[Run enable: requested and no trip present.]]>
</Comment>
<Text>
<![CDATA[XIC(Run_Request)XIO(Trip)OTE(Run_Enable);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[Shutdown alarm follows the trip.]]>
</Comment>
<Text>
<![CDATA[XIC(Trip)OTE(Shutdown_Alarm);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</AddOnInstructionDefinition>
</AddOnInstructionDefinitions>
<Tags>
<Tag Name="EStop_Healthy" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[E-stop loop healthy: ES-1 to ES-4 in series through safety relay SR-1 (1 = healthy)]]>
</Description>
<Data Format="L5K">
<![CDATA[1]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</Data>
</Tag>
<Tag Name="ESD_Remote_Cmd" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Remote ESD pushbutton at gatehouse, hardwired (1 = ESD demanded)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Fire_Detected" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Fire alarm panel FACP-1 general alarm relay (1 = fire)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="LSHH_101" TagType="Alias" Radix="Decimal" AliasFor="Local:3:I.Data.4" ExternalAccess="Read Only">
<Description>
<![CDATA[T-101 wet well level high-high float LSHH-101 (1 = high-high)]]>
</Description>
</Tag>
<Tag Name="LT101_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[T-101 wet well level LT-101 (% of span)]]>
</Description>
<Data Format="L5K">
<![CDATA[4.17000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="41.7"/>
</Data>
</Tag>
<Tag Name="Suction_Press_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Pump suction header pressure PT-110 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[1.84000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="18.4"/>
</Data>
</Tag>
<Tag Name="MCC_Main_Enable" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[MCC-1 main enable (de-energize to trip every pump starter)]]>
</Description>
<Data Format="L5K">
<![CDATA[1]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</Data>
</Tag>
<Tag Name="ESD_Active" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Station ESD active, to pump interlocks and SCADA]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="XV101_Close_Cmd" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[XV-101 wet well inlet valve close command (energize to close)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_Start_Permissive" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Station pump start permissive to lead/lag sequencer]]>
</Description>
<Data Format="L5K">
<![CDATA[1]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</Data>
</Tag>
<Tag Name="Maintenance_Mode" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Station maintenance mode selected at HMI]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Safety_Enable" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Station safety functions armed (HMI, supervisor level)]]>
</Description>
<Data Format="L5K">
<![CDATA[1]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</Data>
</Tag>
<Tag Name="Pump_01_Run_Request" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[P-101 run request from lead/lag sequencer or HMI hand start]]>
</Description>
<Data Format="L5K">
<![CDATA[1]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</Data>
</Tag>
<Tag Name="Pump_01_Disch_Press_Hi" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-101 discharge pressure high, PSH-101 (1 = high, trip)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_01_Motor_Temp_Hi" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-101 motor winding over-temperature relay TSH-101 (1 = hot, trip)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_01_Run_Enable" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-101 run enable to MCC-1 cubicle 1A (de-energize to stop)]]>
</Description>
<Data Format="L5K">
<![CDATA[1]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</Data>
</Tag>
<Tag Name="Pump_01_Shutdown_Alarm" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-101 protective shutdown alarm to HMI]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="PUMP_01_IL" TagType="Base" DataType="AOI_PumpInterlock" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[P-101 protection interlock instance]]>
</Description>
<Data Format="L5K">
<![CDATA[[1,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AOI_PumpInterlock">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Run_Request" DataType="BOOL" Value="0"/>
<DataValueMember Name="Level_HH" DataType="BOOL" Value="0"/>
<DataValueMember Name="Press_Trip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Motor_Temp_Hi" DataType="BOOL" Value="0"/>
<DataValueMember Name="ESD_Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="Run_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="Pump_02_Run_Request" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[P-102 run request from lead/lag sequencer or HMI hand start]]>
</Description>
<Data Format="L5K">
<![CDATA[1]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</Data>
</Tag>
<Tag Name="Pump_02_Disch_Press_Hi" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-102 discharge pressure high, PSH-102 (1 = high, trip)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_02_Motor_Temp_Hi" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-102 motor winding over-temperature relay TSH-102 (1 = hot, trip)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_02_Run_Enable" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-102 run enable to MCC-1 cubicle 2A (de-energize to stop)]]>
</Description>
<Data Format="L5K">
<![CDATA[1]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</Data>
</Tag>
<Tag Name="Pump_02_Shutdown_Alarm" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-102 protective shutdown alarm to HMI]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="PUMP_02_IL" TagType="Base" DataType="AOI_PumpInterlock" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[P-102 protection interlock instance]]>
</Description>
<Data Format="L5K">
<![CDATA[[1,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AOI_PumpInterlock">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Run_Request" DataType="BOOL" Value="0"/>
<DataValueMember Name="Level_HH" DataType="BOOL" Value="0"/>
<DataValueMember Name="Press_Trip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Motor_Temp_Hi" DataType="BOOL" Value="0"/>
<DataValueMember Name="ESD_Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="Run_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="Pump_03_Run_Request" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[P-103 run request from lead/lag sequencer or HMI hand start]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_03_Suction_Low" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-103 suction pressure low, PSL-103 (1 = low, trip)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_03_Motor_Temp_Hi" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-103 motor winding over-temperature relay TSH-103 (1 = hot, trip)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_03_Run_Enable" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-103 run enable to MCC-1 cubicle 3A (de-energize to stop)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_03_Shutdown_Alarm" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-103 protective shutdown alarm to HMI]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="PUMP_03_IL" TagType="Base" DataType="AOI_PumpInterlock" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[P-103 protection interlock instance]]>
</Description>
<Data Format="L5K">
<![CDATA[[1,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AOI_PumpInterlock">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Run_Request" DataType="BOOL" Value="0"/>
<DataValueMember Name="Level_HH" DataType="BOOL" Value="0"/>
<DataValueMember Name="Press_Trip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Motor_Temp_Hi" DataType="BOOL" Value="0"/>
<DataValueMember Name="ESD_Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="Run_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="Pump_04_Run_Request" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[P-104 run request from lead/lag sequencer or HMI hand start]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_04_Disch_Press_Hi" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-104 discharge pressure high, PSH-104 (1 = high, trip)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_04_Motor_Temp_Hi" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-104 motor winding over-temperature relay TSH-104 (1 = hot, trip)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_04_Run_Enable" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-104 run enable to MCC-1 cubicle 4A (de-energize to stop)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_04_Shutdown_Alarm" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-104 protective shutdown alarm to HMI]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="PUMP_04_IL" TagType="Base" DataType="AOI_PumpInterlock" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[P-104 protection interlock instance]]>
</Description>
<Data Format="L5K">
<![CDATA[[1,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AOI_PumpInterlock">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Run_Request" DataType="BOOL" Value="0"/>
<DataValueMember Name="Level_HH" DataType="BOOL" Value="0"/>
<DataValueMember Name="Press_Trip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Motor_Temp_Hi" DataType="BOOL" Value="0"/>
<DataValueMember Name="ESD_Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="Run_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="Pump_05_Run_Request" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[P-105 run request from lead/lag sequencer or HMI hand start]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_05_Disch_Press_Hi" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-105 discharge pressure high, PSH-105 (1 = high, trip)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_05_Motor_Temp_Hi" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-105 motor winding over-temperature relay TSH-105 (1 = hot, trip)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_05_Run_Enable" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-105 run enable to MCC-1 cubicle 5A (de-energize to stop)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_05_Shutdown_Alarm" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-105 protective shutdown alarm to HMI]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="PUMP_05_IL" TagType="Base" DataType="AOI_PumpInterlock" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[P-105 protection interlock instance]]>
</Description>
<Data Format="L5K">
<![CDATA[[1,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AOI_PumpInterlock">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Run_Request" DataType="BOOL" Value="0"/>
<DataValueMember Name="Level_HH" DataType="BOOL" Value="0"/>
<DataValueMember Name="Press_Trip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Motor_Temp_Hi" DataType="BOOL" Value="0"/>
<DataValueMember Name="ESD_Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="Run_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="Pump_06_Run_Request" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[P-106 run request from lead/lag sequencer or HMI hand start]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_06_Disch_Press_Hi" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-106 discharge pressure high, PSH-106 (1 = high, trip)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_06_Motor_Temp_Hi" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-106 motor winding over-temperature relay TSH-106 (1 = hot, trip)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_06_Run_Enable" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-106 run enable to MCC-1 cubicle 6A (de-energize to stop)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_06_Shutdown_Alarm" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-106 protective shutdown alarm to HMI]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="PUMP_06_IL" TagType="Base" DataType="AOI_PumpInterlock" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[P-106 protection interlock instance]]>
</Description>
<Data Format="L5K">
<![CDATA[[1,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AOI_PumpInterlock">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Run_Request" DataType="BOOL" Value="0"/>
<DataValueMember Name="Level_HH" DataType="BOOL" Value="0"/>
<DataValueMember Name="Press_Trip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Motor_Temp_Hi" DataType="BOOL" Value="0"/>
<DataValueMember Name="ESD_Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="Run_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="Pump_07_Run_Request" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[P-107 run request from lead/lag sequencer or HMI hand start]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_07_Disch_Press_Hi" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-107 discharge pressure high, PSH-107 (1 = high, trip)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_07_Motor_Temp_Hi" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-107 motor winding over-temperature relay TSH-107 (1 = hot, trip)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_07_Run_Enable" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-107 run enable to MCC-1 cubicle 7A (de-energize to stop)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_07_Shutdown_Alarm" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-107 protective shutdown alarm to HMI]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="PUMP_07_IL" TagType="Base" DataType="AOI_PumpInterlock" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[P-107 protection interlock instance]]>
</Description>
<Data Format="L5K">
<![CDATA[[1,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AOI_PumpInterlock">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Run_Request" DataType="BOOL" Value="0"/>
<DataValueMember Name="Level_HH" DataType="BOOL" Value="0"/>
<DataValueMember Name="Press_Trip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Motor_Temp_Hi" DataType="BOOL" Value="0"/>
<DataValueMember Name="ESD_Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="Run_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="Pump_08_Run_Request" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[P-108 run request from lead/lag sequencer or HMI hand start]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_08_Disch_Press_Hi" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-108 discharge pressure high, PSH-108 (1 = high, trip)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_08_Motor_Temp_Hi" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-108 motor winding over-temperature relay TSH-108 (1 = hot, trip)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_08_Run_Enable" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-108 run enable to MCC-1 cubicle 8A (de-energize to stop)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_08_Shutdown_Alarm" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-108 protective shutdown alarm to HMI]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="PUMP_08_IL" TagType="Base" DataType="AOI_PumpInterlock" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[P-108 protection interlock instance]]>
</Description>
<Data Format="L5K">
<![CDATA[[1,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AOI_PumpInterlock">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Run_Request" DataType="BOOL" Value="0"/>
<DataValueMember Name="Level_HH" DataType="BOOL" Value="0"/>
<DataValueMember Name="Press_Trip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Motor_Temp_Hi" DataType="BOOL" Value="0"/>
<DataValueMember Name="ESD_Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="Run_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="Pump_09_Run_Request" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[P-109 run request from lead/lag sequencer or HMI hand start]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_09_Disch_Press_Hi" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-109 discharge pressure high, PSH-109 (1 = high, trip)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_09_Motor_Temp_Hi" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-109 motor winding over-temperature relay TSH-109 (1 = hot, trip)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_09_Run_Enable" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-109 run enable to MCC-1 cubicle 9A (de-energize to stop)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_09_Shutdown_Alarm" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-109 protective shutdown alarm to HMI]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="PUMP_09_IL" TagType="Base" DataType="AOI_PumpInterlock" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[P-109 protection interlock instance]]>
</Description>
<Data Format="L5K">
<![CDATA[[1,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AOI_PumpInterlock">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Run_Request" DataType="BOOL" Value="0"/>
<DataValueMember Name="Level_HH" DataType="BOOL" Value="0"/>
<DataValueMember Name="Press_Trip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Motor_Temp_Hi" DataType="BOOL" Value="0"/>
<DataValueMember Name="ESD_Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="Run_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="Pump_10_Run_Request" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[P-110 run request from lead/lag sequencer or HMI hand start]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_10_Disch_Press_Hi" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-110 discharge pressure high, PSH-110 (1 = high, trip)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_10_Motor_Temp_Hi" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-110 motor winding over-temperature relay TSH-110 (1 = hot, trip)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_10_Run_Enable" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-110 run enable to MCC-1 cubicle 10A (de-energize to stop)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_10_Shutdown_Alarm" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-110 protective shutdown alarm to HMI]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="PUMP_10_IL" TagType="Base" DataType="AOI_PumpInterlock" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[P-110 protection interlock instance]]>
</Description>
<Data Format="L5K">
<![CDATA[[1,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AOI_PumpInterlock">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Run_Request" DataType="BOOL" Value="0"/>
<DataValueMember Name="Level_HH" DataType="BOOL" Value="0"/>
<DataValueMember Name="Press_Trip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Motor_Temp_Hi" DataType="BOOL" Value="0"/>
<DataValueMember Name="ESD_Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="Run_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="Pump_11_Run_Request" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[P-111 run request from lead/lag sequencer or HMI hand start]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_11_Disch_Press_Hi" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-111 discharge pressure high, PSH-111 (1 = high, trip)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_11_Motor_Temp_Hi" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-111 motor winding over-temperature relay TSH-111 (1 = hot, trip)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_11_Run_Enable" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-111 run enable to MCC-1 cubicle 11A (de-energize to stop)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_11_Shutdown_Alarm" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-111 protective shutdown alarm to HMI]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="PUMP_11_IL" TagType="Base" DataType="AOI_PumpInterlock" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[P-111 protection interlock instance]]>
</Description>
<Data Format="L5K">
<![CDATA[[1,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AOI_PumpInterlock">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Run_Request" DataType="BOOL" Value="0"/>
<DataValueMember Name="Level_HH" DataType="BOOL" Value="0"/>
<DataValueMember Name="Press_Trip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Motor_Temp_Hi" DataType="BOOL" Value="0"/>
<DataValueMember Name="ESD_Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="Run_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="Pump_12_Run_Request" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[P-112 run request from lead/lag sequencer or HMI hand start]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_12_Disch_Press_Hi" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-112 discharge pressure high, PSH-112 (1 = high, trip)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_12_Motor_Temp_Hi" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-112 motor winding over-temperature relay TSH-112 (1 = hot, trip)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_12_Run_Enable" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-112 run enable to MCC-1 cubicle 12A (de-energize to stop)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_12_Shutdown_Alarm" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-112 protective shutdown alarm to HMI]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="PUMP_12_IL" TagType="Base" DataType="AOI_PumpInterlock" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[P-112 protection interlock instance]]>
</Description>
<Data Format="L5K">
<![CDATA[[1,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AOI_PumpInterlock">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Run_Request" DataType="BOOL" Value="0"/>
<DataValueMember Name="Level_HH" DataType="BOOL" Value="0"/>
<DataValueMember Name="Press_Trip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Motor_Temp_Hi" DataType="BOOL" Value="0"/>
<DataValueMember Name="ESD_Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="Run_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="Pump_13_Run_Request" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[P-113 run request from lead/lag sequencer or HMI hand start]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_13_Disch_Press_Hi" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-113 discharge pressure high, PSH-113 (1 = high, trip)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_13_Motor_Temp_Hi" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-113 motor winding over-temperature relay TSH-113 (1 = hot, trip)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_13_Run_Enable" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-113 run enable to MCC-2 cubicle 1A (de-energize to stop)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_13_Shutdown_Alarm" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-113 protective shutdown alarm to HMI]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="PUMP_13_IL" TagType="Base" DataType="AOI_PumpInterlock" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[P-113 protection interlock instance]]>
</Description>
<Data Format="L5K">
<![CDATA[[1,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AOI_PumpInterlock">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Run_Request" DataType="BOOL" Value="0"/>
<DataValueMember Name="Level_HH" DataType="BOOL" Value="0"/>
<DataValueMember Name="Press_Trip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Motor_Temp_Hi" DataType="BOOL" Value="0"/>
<DataValueMember Name="ESD_Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="Run_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="Pump_14_Run_Request" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[P-114 run request from lead/lag sequencer or HMI hand start]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_14_Disch_Press_Hi" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-114 discharge pressure high, PSH-114 (1 = high, trip)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_14_Motor_Temp_Hi" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-114 motor winding over-temperature relay TSH-114 (1 = hot, trip)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_14_Run_Enable" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-114 run enable to MCC-2 cubicle 2A (de-energize to stop)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_14_Shutdown_Alarm" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-114 protective shutdown alarm to HMI]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="PUMP_14_IL" TagType="Base" DataType="AOI_PumpInterlock" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[P-114 protection interlock instance]]>
</Description>
<Data Format="L5K">
<![CDATA[[1,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AOI_PumpInterlock">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Run_Request" DataType="BOOL" Value="0"/>
<DataValueMember Name="Level_HH" DataType="BOOL" Value="0"/>
<DataValueMember Name="Press_Trip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Motor_Temp_Hi" DataType="BOOL" Value="0"/>
<DataValueMember Name="ESD_Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="Run_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="Pump_15_Run_Request" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[P-115 run request from lead/lag sequencer or HMI hand start]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_15_Disch_Press_Hi" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-115 discharge pressure high, PSH-115 (1 = high, trip)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_15_Motor_Temp_Hi" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-115 motor winding over-temperature relay TSH-115 (1 = hot, trip)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_15_Run_Enable" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-115 run enable to MCC-2 cubicle 3A (de-energize to stop)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_15_Shutdown_Alarm" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-115 protective shutdown alarm to HMI]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="PUMP_15_IL" TagType="Base" DataType="AOI_PumpInterlock" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[P-115 protection interlock instance]]>
</Description>
<Data Format="L5K">
<![CDATA[[1,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AOI_PumpInterlock">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Run_Request" DataType="BOOL" Value="0"/>
<DataValueMember Name="Level_HH" DataType="BOOL" Value="0"/>
<DataValueMember Name="Press_Trip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Motor_Temp_Hi" DataType="BOOL" Value="0"/>
<DataValueMember Name="ESD_Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="Run_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="Pump_16_Run_Request" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[P-116 run request from lead/lag sequencer or HMI hand start]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_16_Disch_Press_Hi" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-116 discharge pressure high, PSH-116 (1 = high, trip)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_16_Motor_Temp_Hi" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-116 motor winding over-temperature relay TSH-116 (1 = hot, trip)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_16_Run_Enable" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-116 run enable to MCC-2 cubicle 4A (de-energize to stop)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_16_Shutdown_Alarm" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-116 protective shutdown alarm to HMI]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="PUMP_16_IL" TagType="Base" DataType="AOI_PumpInterlock" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[P-116 protection interlock instance]]>
</Description>
<Data Format="L5K">
<![CDATA[[1,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AOI_PumpInterlock">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Run_Request" DataType="BOOL" Value="0"/>
<DataValueMember Name="Level_HH" DataType="BOOL" Value="0"/>
<DataValueMember Name="Press_Trip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Motor_Temp_Hi" DataType="BOOL" Value="0"/>
<DataValueMember Name="ESD_Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="Run_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="Pump_17_Run_Request" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[P-117 run request from lead/lag sequencer or HMI hand start]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_17_Disch_Press_Hi" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-117 discharge pressure high, PSH-117 (1 = high, trip)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_17_Motor_Temp_Hi" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-117 motor winding over-temperature relay TSH-117 (1 = hot, trip)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_17_Run_Enable" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-117 run enable to MCC-2 cubicle 5A (de-energize to stop)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_17_Shutdown_Alarm" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-117 protective shutdown alarm to HMI]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="PUMP_17_IL" TagType="Base" DataType="AOI_PumpInterlock" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[P-117 protection interlock instance]]>
</Description>
<Data Format="L5K">
<![CDATA[[1,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AOI_PumpInterlock">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Run_Request" DataType="BOOL" Value="0"/>
<DataValueMember Name="Level_HH" DataType="BOOL" Value="0"/>
<DataValueMember Name="Press_Trip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Motor_Temp_Hi" DataType="BOOL" Value="0"/>
<DataValueMember Name="ESD_Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="Run_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="Pump_18_Run_Request" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[P-118 run request from lead/lag sequencer or HMI hand start]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_18_Disch_Press_Hi" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-118 discharge pressure high, PSH-118 (1 = high, trip)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_18_Motor_Temp_Hi" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-118 motor winding over-temperature relay TSH-118 (1 = hot, trip)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_18_Run_Enable" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-118 run enable to MCC-2 cubicle 6A (de-energize to stop)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_18_Shutdown_Alarm" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-118 protective shutdown alarm to HMI]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="PUMP_18_IL" TagType="Base" DataType="AOI_PumpInterlock" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[P-118 protection interlock instance]]>
</Description>
<Data Format="L5K">
<![CDATA[[1,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AOI_PumpInterlock">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Run_Request" DataType="BOOL" Value="0"/>
<DataValueMember Name="Level_HH" DataType="BOOL" Value="0"/>
<DataValueMember Name="Press_Trip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Motor_Temp_Hi" DataType="BOOL" Value="0"/>
<DataValueMember Name="ESD_Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="Run_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="Pump_19_Run_Request" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[P-119 run request from lead/lag sequencer or HMI hand start]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_19_Disch_Press_Hi" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-119 discharge pressure high, PSH-119 (1 = high, trip)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_19_Motor_Temp_Hi" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-119 motor winding over-temperature relay TSH-119 (1 = hot, trip)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_19_Run_Enable" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-119 run enable to MCC-2 cubicle 7A (de-energize to stop)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_19_Shutdown_Alarm" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-119 protective shutdown alarm to HMI]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="PUMP_19_IL" TagType="Base" DataType="AOI_PumpInterlock" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[P-119 protection interlock instance]]>
</Description>
<Data Format="L5K">
<![CDATA[[1,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AOI_PumpInterlock">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Run_Request" DataType="BOOL" Value="0"/>
<DataValueMember Name="Level_HH" DataType="BOOL" Value="0"/>
<DataValueMember Name="Press_Trip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Motor_Temp_Hi" DataType="BOOL" Value="0"/>
<DataValueMember Name="ESD_Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="Run_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="Pump_20_Run_Request" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[P-120 run request from lead/lag sequencer or HMI hand start]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_20_Disch_Press_Hi" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-120 discharge pressure high, PSH-120 (1 = high, trip)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_20_Motor_Temp_Hi" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-120 motor winding over-temperature relay TSH-120 (1 = hot, trip)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_20_Run_Enable" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-120 run enable to MCC-2 cubicle 8A (de-energize to stop)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_20_Shutdown_Alarm" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-120 protective shutdown alarm to HMI]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="PUMP_20_IL" TagType="Base" DataType="AOI_PumpInterlock" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[P-120 protection interlock instance]]>
</Description>
<Data Format="L5K">
<![CDATA[[1,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AOI_PumpInterlock">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Run_Request" DataType="BOOL" Value="0"/>
<DataValueMember Name="Level_HH" DataType="BOOL" Value="0"/>
<DataValueMember Name="Press_Trip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Motor_Temp_Hi" DataType="BOOL" Value="0"/>
<DataValueMember Name="ESD_Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="Run_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="Pump_21_Run_Request" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[P-121 run request from lead/lag sequencer or HMI hand start]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_21_Disch_Press_Hi" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-121 discharge pressure high, PSH-121 (1 = high, trip)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_21_Motor_Temp_Hi" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-121 motor winding over-temperature relay TSH-121 (1 = hot, trip)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_21_Run_Enable" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-121 run enable to MCC-2 cubicle 9A (de-energize to stop)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_21_Shutdown_Alarm" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-121 protective shutdown alarm to HMI]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="PUMP_21_IL" TagType="Base" DataType="AOI_PumpInterlock" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[P-121 protection interlock instance]]>
</Description>
<Data Format="L5K">
<![CDATA[[1,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AOI_PumpInterlock">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Run_Request" DataType="BOOL" Value="0"/>
<DataValueMember Name="Level_HH" DataType="BOOL" Value="0"/>
<DataValueMember Name="Press_Trip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Motor_Temp_Hi" DataType="BOOL" Value="0"/>
<DataValueMember Name="ESD_Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="Run_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="Pump_22_Run_Request" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[P-122 run request from lead/lag sequencer or HMI hand start]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_22_Disch_Press_Hi" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-122 discharge pressure high, PSH-122 (1 = high, trip)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_22_Motor_Temp_Hi" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-122 motor winding over-temperature relay TSH-122 (1 = hot, trip)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_22_Run_Enable" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-122 run enable to MCC-2 cubicle 10A (de-energize to stop)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_22_Shutdown_Alarm" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-122 protective shutdown alarm to HMI]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="PUMP_22_IL" TagType="Base" DataType="AOI_PumpInterlock" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[P-122 protection interlock instance]]>
</Description>
<Data Format="L5K">
<![CDATA[[1,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AOI_PumpInterlock">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Run_Request" DataType="BOOL" Value="0"/>
<DataValueMember Name="Level_HH" DataType="BOOL" Value="0"/>
<DataValueMember Name="Press_Trip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Motor_Temp_Hi" DataType="BOOL" Value="0"/>
<DataValueMember Name="ESD_Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="Run_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="Pump_23_Run_Request" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[P-123 run request from lead/lag sequencer or HMI hand start]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_23_Disch_Press_Hi" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-123 discharge pressure high, PSH-123 (1 = high, trip)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_23_Motor_Temp_Hi" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-123 motor winding over-temperature relay TSH-123 (1 = hot, trip)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_23_Run_Enable" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-123 run enable to MCC-2 cubicle 11A (de-energize to stop)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_23_Shutdown_Alarm" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-123 protective shutdown alarm to HMI]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="PUMP_23_IL" TagType="Base" DataType="AOI_PumpInterlock" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[P-123 protection interlock instance]]>
</Description>
<Data Format="L5K">
<![CDATA[[1,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AOI_PumpInterlock">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Run_Request" DataType="BOOL" Value="0"/>
<DataValueMember Name="Level_HH" DataType="BOOL" Value="0"/>
<DataValueMember Name="Press_Trip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Motor_Temp_Hi" DataType="BOOL" Value="0"/>
<DataValueMember Name="ESD_Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="Run_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="Pump_24_Run_Request" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[P-124 run request from lead/lag sequencer or HMI hand start]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_24_Disch_Press_Hi" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-124 discharge pressure high, PSH-124 (1 = high, trip)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_24_Motor_Temp_Hi" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-124 motor winding over-temperature relay TSH-124 (1 = hot, trip)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_24_Run_Enable" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-124 run enable to MCC-2 cubicle 12A (de-energize to stop)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_24_Shutdown_Alarm" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-124 protective shutdown alarm to HMI]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="PUMP_24_IL" TagType="Base" DataType="AOI_PumpInterlock" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[P-124 protection interlock instance]]>
</Description>
<Data Format="L5K">
<![CDATA[[1,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="AOI_PumpInterlock">
<DataValueMember Name="EnableIn" DataType="BOOL" Value="1"/>
<DataValueMember Name="EnableOut" DataType="BOOL" Value="0"/>
<DataValueMember Name="Run_Request" DataType="BOOL" Value="0"/>
<DataValueMember Name="Level_HH" DataType="BOOL" Value="0"/>
<DataValueMember Name="Press_Trip" DataType="BOOL" Value="0"/>
<DataValueMember Name="Motor_Temp_Hi" DataType="BOOL" Value="0"/>
<DataValueMember Name="ESD_Active" DataType="BOOL" Value="0"/>
<DataValueMember Name="Run_Enable" DataType="BOOL" Value="0"/>
<DataValueMember Name="Shutdown_Alarm" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="PT201_High" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[C-201 receiver pressure high PSH-201, set 125 psig (1 = high)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="C201_Run_Cmd" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[C-201 run command from HMI]]>
</Description>
<Data Format="L5K">
<![CDATA[1]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</Data>
</Tag>
<Tag Name="C201_Suction_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[C-201 suction pressure PT-201S (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[5.20000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="5.2"/>
</Data>
</Tag>
<Tag Name="C201_Shutdown_Cmd" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[C-201 high pressure shutdown command (energize to trip)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="C201_Motor_Run" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[C-201 motor run output to starter M-201]]>
</Description>
<Data Format="L5K">
<![CDATA[1]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="1"/>
</Data>
</Tag>
<Tag Name="C201_LP_Delay" TagType="Base" DataType="TIMER" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[C-201 low suction pressure trip delay]]>
</Description>
<Data Format="L5K">
<![CDATA[[0,2000,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="2000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="C201_Low_Press_Trip" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[C-201 low suction pressure trip]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="LT101_HH_Alm" TagType="Base" DataType="ALARM_DIGITAL" ExternalAccess="Read/Write">
<Description>
<![CDATA[T-101 high-high level alarm (HMI alarm summary)]]>
</Description>
<Data Format="Alarm">
<AlarmDigitalParameters Severity="900" MinDurationPRE="0" ShelveDuration="0" MaxShelveDuration="0" ProgTime="DT#1970-01-01-00:00:00.000_000Z" EnableIn="false" In="false" InFault="false" Condition="true" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false" OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false" UseProgTime="false"/>
<AlarmConfig>
<Messages>
<Message Type="AM">
<Text Lang="en-US"><![CDATA[Tank T-101 level high-high]]></Text>
</Message>
</Messages>
</AlarmConfig>
</Data>
</Tag>
<Tag Name="C201_Shutdown_Alm" TagType="Base" DataType="ALARM_DIGITAL" ExternalAccess="Read/Write">
<Description>
<![CDATA[C-201 high pressure shutdown alarm (HMI alarm summary)]]>
</Description>
<Data Format="Alarm">
<AlarmDigitalParameters Severity="800" MinDurationPRE="0" ShelveDuration="0" MaxShelveDuration="0" ProgTime="DT#1970-01-01-00:00:00.000_000Z" EnableIn="false" In="false" InFault="false" Condition="true" AckRequired="true" Latched="false" ProgAck="false" OperAck="false" ProgReset="false" OperReset="false" ProgSuppress="false" OperSuppress="false" ProgUnsuppress="false" OperUnsuppress="false" OperShelve="false" ProgUnshelve="false" OperUnshelve="false" ProgDisable="false" OperDisable="false" ProgEnable="false" OperEnable="false" AlarmCountReset="false" UseProgTime="false"/>
<AlarmConfig>
<Messages>
<Message Type="AM">
<Text Lang="en-US"><![CDATA[Compressor C-201 high pressure shutdown]]></Text>
</Message>
</Messages>
</AlarmConfig>
</Data>
</Tag>
<Tag Name="ESD_Trip_Horn" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Control room ESD horn and beacon AH-1]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Seal_Water_Low" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Seal water tank low level LSL-104 (1 = low)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Seal_Water_Valve_Open" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Seal water solenoid SV-104 open command (P-104)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Sump_Level_Hi" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Drywell sump high level LSH-120]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Sump_Pump_Run" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Drywell sump pump SP-1 run]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Dusk_Sensor" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Yard photocell PE-1 (1 = dark)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Building_Temp_Hi" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Pump room temperature high TSH-130]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Panel_Light_Maint" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Maintenance mode lamp on control panel CP-1]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Yard_Lights" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Yard lighting contactor LC-1]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Exhaust_Fan_Run" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Pump room exhaust fan EF-1 run]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_01_Hours" TagType="Base" DataType="TIMER" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[P-101 run-hour accumulator (RTO, 1 h base)]]>
</Description>
<Data Format="L5K">
<![CDATA[[0,3600000,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="3600000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="Pump_02_Hours" TagType="Base" DataType="TIMER" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[P-102 run-hour accumulator (RTO, 1 h base)]]>
</Description>
<Data Format="L5K">
<![CDATA[[0,3600000,0]]]>
</Data>
<Data Format="Decorated">
<Structure DataType="TIMER">
<DataValueMember Name="PRE" DataType="DINT" Radix="Decimal" Value="3600000"/>
<DataValueMember Name="ACC" DataType="DINT" Radix="Decimal" Value="0"/>
<DataValueMember Name="EN" DataType="BOOL" Value="0"/>
<DataValueMember Name="TT" DataType="BOOL" Value="0"/>
<DataValueMember Name="DN" DataType="BOOL" Value="0"/>
</Structure>
</Data>
</Tag>
<Tag Name="Pump_01_Motor_Amps" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-101 motor current IT-101 (A)]]>
</Description>
<Data Format="L5K">
<![CDATA[5.92000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="59.2"/>
</Data>
</Tag>
<Tag Name="Pump_01_Speed_Fbk" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-101 VFD speed feedback SI-101 (%)]]>
</Description>
<Data Format="L5K">
<![CDATA[9.28000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="92.8"/>
</Data>
</Tag>
<Tag Name="Pump_01_Disch_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-101 discharge pressure PIT-101 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[5.47000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="54.7"/>
</Data>
</Tag>
<Tag Name="Pump_01_Brg_Temp" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-101 motor bearing temperature TIT-101 (degF)]]>
</Description>
<Data Format="L5K">
<![CDATA[1.16300000e+002]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="116.3"/>
</Data>
</Tag>
<Tag Name="Pump_01_Starts_Today" TagType="Base" DataType="DINT" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-101 starts since midnight KQI-101 (count)]]>
</Description>
<Data Format="L5K">
<![CDATA[1]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="1"/>
</Data>
</Tag>
<Tag Name="Pump_02_Motor_Amps" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-102 motor current IT-102 (A)]]>
</Description>
<Data Format="L5K">
<![CDATA[5.70000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="57.0"/>
</Data>
</Tag>
<Tag Name="Pump_02_Speed_Fbk" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-102 VFD speed feedback SI-102 (%)]]>
</Description>
<Data Format="L5K">
<![CDATA[6.90000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="69.0"/>
</Data>
</Tag>
<Tag Name="Pump_02_Disch_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-102 discharge pressure PIT-102 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[4.75000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="47.5"/>
</Data>
</Tag>
<Tag Name="Pump_02_Brg_Temp" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-102 motor bearing temperature TIT-102 (degF)]]>
</Description>
<Data Format="L5K">
<![CDATA[1.04800000e+002]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="104.8"/>
</Data>
</Tag>
<Tag Name="Pump_02_Starts_Today" TagType="Base" DataType="DINT" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-102 starts since midnight KQI-102 (count)]]>
</Description>
<Data Format="L5K">
<![CDATA[5]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="5"/>
</Data>
</Tag>
<Tag Name="Pump_03_Motor_Amps" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-103 motor current IT-103 (A)]]>
</Description>
<Data Format="L5K">
<![CDATA[0.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</Data>
</Tag>
<Tag Name="Pump_03_Speed_Fbk" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-103 VFD speed feedback SI-103 (%)]]>
</Description>
<Data Format="L5K">
<![CDATA[0.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</Data>
</Tag>
<Tag Name="Pump_03_Disch_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-103 discharge pressure PIT-103 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[4.49000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="44.9"/>
</Data>
</Tag>
<Tag Name="Pump_03_Brg_Temp" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-103 motor bearing temperature TIT-103 (degF)]]>
</Description>
<Data Format="L5K">
<![CDATA[1.10000000e+002]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="110.0"/>
</Data>
</Tag>
<Tag Name="Pump_03_Starts_Today" TagType="Base" DataType="DINT" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-103 starts since midnight KQI-103 (count)]]>
</Description>
<Data Format="L5K">
<![CDATA[6]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="6"/>
</Data>
</Tag>
<Tag Name="Pump_04_Motor_Amps" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-104 motor current IT-104 (A)]]>
</Description>
<Data Format="L5K">
<![CDATA[6.54000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="65.4"/>
</Data>
</Tag>
<Tag Name="Pump_04_Speed_Fbk" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-104 VFD speed feedback SI-104 (%)]]>
</Description>
<Data Format="L5K">
<![CDATA[8.81000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="88.1"/>
</Data>
</Tag>
<Tag Name="Pump_04_Disch_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-104 discharge pressure PIT-104 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[5.01000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="50.1"/>
</Data>
</Tag>
<Tag Name="Pump_04_Brg_Temp" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-104 motor bearing temperature TIT-104 (degF)]]>
</Description>
<Data Format="L5K">
<![CDATA[1.32900000e+002]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="132.9"/>
</Data>
</Tag>
<Tag Name="Pump_04_Starts_Today" TagType="Base" DataType="DINT" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-104 starts since midnight KQI-104 (count)]]>
</Description>
<Data Format="L5K">
<![CDATA[3]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="3"/>
</Data>
</Tag>
<Tag Name="Pump_05_Motor_Amps" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-105 motor current IT-105 (A)]]>
</Description>
<Data Format="L5K">
<![CDATA[5.16000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="51.6"/>
</Data>
</Tag>
<Tag Name="Pump_05_Speed_Fbk" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-105 VFD speed feedback SI-105 (%)]]>
</Description>
<Data Format="L5K">
<![CDATA[9.33000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="93.3"/>
</Data>
</Tag>
<Tag Name="Pump_05_Disch_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-105 discharge pressure PIT-105 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[5.16000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="51.6"/>
</Data>
</Tag>
<Tag Name="Pump_05_Brg_Temp" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-105 motor bearing temperature TIT-105 (degF)]]>
</Description>
<Data Format="L5K">
<![CDATA[1.12600000e+002]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="112.6"/>
</Data>
</Tag>
<Tag Name="Pump_05_Starts_Today" TagType="Base" DataType="DINT" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-105 starts since midnight KQI-105 (count)]]>
</Description>
<Data Format="L5K">
<![CDATA[7]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="7"/>
</Data>
</Tag>
<Tag Name="Pump_06_Motor_Amps" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-106 motor current IT-106 (A)]]>
</Description>
<Data Format="L5K">
<![CDATA[0.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</Data>
</Tag>
<Tag Name="Pump_06_Speed_Fbk" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-106 VFD speed feedback SI-106 (%)]]>
</Description>
<Data Format="L5K">
<![CDATA[0.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</Data>
</Tag>
<Tag Name="Pump_06_Disch_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-106 discharge pressure PIT-106 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[6.09000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="60.9"/>
</Data>
</Tag>
<Tag Name="Pump_06_Brg_Temp" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-106 motor bearing temperature TIT-106 (degF)]]>
</Description>
<Data Format="L5K">
<![CDATA[9.33000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="93.3"/>
</Data>
</Tag>
<Tag Name="Pump_06_Starts_Today" TagType="Base" DataType="DINT" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-106 starts since midnight KQI-106 (count)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_07_Motor_Amps" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-107 motor current IT-107 (A)]]>
</Description>
<Data Format="L5K">
<![CDATA[6.06000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="60.6"/>
</Data>
</Tag>
<Tag Name="Pump_07_Speed_Fbk" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-107 VFD speed feedback SI-107 (%)]]>
</Description>
<Data Format="L5K">
<![CDATA[8.77000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="87.7"/>
</Data>
</Tag>
<Tag Name="Pump_07_Disch_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-107 discharge pressure PIT-107 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[5.79000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="57.9"/>
</Data>
</Tag>
<Tag Name="Pump_07_Brg_Temp" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-107 motor bearing temperature TIT-107 (degF)]]>
</Description>
<Data Format="L5K">
<![CDATA[1.22300000e+002]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="122.3"/>
</Data>
</Tag>
<Tag Name="Pump_07_Starts_Today" TagType="Base" DataType="DINT" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-107 starts since midnight KQI-107 (count)]]>
</Description>
<Data Format="L5K">
<![CDATA[4]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="4"/>
</Data>
</Tag>
<Tag Name="Pump_08_Motor_Amps" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-108 motor current IT-108 (A)]]>
</Description>
<Data Format="L5K">
<![CDATA[5.63000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="56.3"/>
</Data>
</Tag>
<Tag Name="Pump_08_Speed_Fbk" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-108 VFD speed feedback SI-108 (%)]]>
</Description>
<Data Format="L5K">
<![CDATA[6.41000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="64.1"/>
</Data>
</Tag>
<Tag Name="Pump_08_Disch_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-108 discharge pressure PIT-108 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[5.62000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="56.2"/>
</Data>
</Tag>
<Tag Name="Pump_08_Brg_Temp" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-108 motor bearing temperature TIT-108 (degF)]]>
</Description>
<Data Format="L5K">
<![CDATA[1.29600000e+002]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="129.6"/>
</Data>
</Tag>
<Tag Name="Pump_08_Starts_Today" TagType="Base" DataType="DINT" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-108 starts since midnight KQI-108 (count)]]>
</Description>
<Data Format="L5K">
<![CDATA[4]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="4"/>
</Data>
</Tag>
<Tag Name="Pump_09_Motor_Amps" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-109 motor current IT-109 (A)]]>
</Description>
<Data Format="L5K">
<![CDATA[0.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</Data>
</Tag>
<Tag Name="Pump_09_Speed_Fbk" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-109 VFD speed feedback SI-109 (%)]]>
</Description>
<Data Format="L5K">
<![CDATA[0.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</Data>
</Tag>
<Tag Name="Pump_09_Disch_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-109 discharge pressure PIT-109 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[5.73000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="57.3"/>
</Data>
</Tag>
<Tag Name="Pump_09_Brg_Temp" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-109 motor bearing temperature TIT-109 (degF)]]>
</Description>
<Data Format="L5K">
<![CDATA[1.31400000e+002]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="131.4"/>
</Data>
</Tag>
<Tag Name="Pump_09_Starts_Today" TagType="Base" DataType="DINT" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-109 starts since midnight KQI-109 (count)]]>
</Description>
<Data Format="L5K">
<![CDATA[7]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="7"/>
</Data>
</Tag>
<Tag Name="Pump_10_Motor_Amps" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-110 motor current IT-110 (A)]]>
</Description>
<Data Format="L5K">
<![CDATA[6.14000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="61.4"/>
</Data>
</Tag>
<Tag Name="Pump_10_Speed_Fbk" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-110 VFD speed feedback SI-110 (%)]]>
</Description>
<Data Format="L5K">
<![CDATA[8.81000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="88.1"/>
</Data>
</Tag>
<Tag Name="Pump_10_Disch_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-110 discharge pressure PIT-110 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[5.14000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="51.4"/>
</Data>
</Tag>
<Tag Name="Pump_10_Brg_Temp" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-110 motor bearing temperature TIT-110 (degF)]]>
</Description>
<Data Format="L5K">
<![CDATA[1.29300000e+002]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="129.3"/>
</Data>
</Tag>
<Tag Name="Pump_10_Starts_Today" TagType="Base" DataType="DINT" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-110 starts since midnight KQI-110 (count)]]>
</Description>
<Data Format="L5K">
<![CDATA[5]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="5"/>
</Data>
</Tag>
<Tag Name="Pump_11_Motor_Amps" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-111 motor current IT-111 (A)]]>
</Description>
<Data Format="L5K">
<![CDATA[5.28000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="52.8"/>
</Data>
</Tag>
<Tag Name="Pump_11_Speed_Fbk" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-111 VFD speed feedback SI-111 (%)]]>
</Description>
<Data Format="L5K">
<![CDATA[8.16000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="81.6"/>
</Data>
</Tag>
<Tag Name="Pump_11_Disch_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-111 discharge pressure PIT-111 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[4.21000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="42.1"/>
</Data>
</Tag>
<Tag Name="Pump_11_Brg_Temp" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-111 motor bearing temperature TIT-111 (degF)]]>
</Description>
<Data Format="L5K">
<![CDATA[9.56000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="95.6"/>
</Data>
</Tag>
<Tag Name="Pump_11_Starts_Today" TagType="Base" DataType="DINT" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-111 starts since midnight KQI-111 (count)]]>
</Description>
<Data Format="L5K">
<![CDATA[2]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="2"/>
</Data>
</Tag>
<Tag Name="Pump_12_Motor_Amps" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-112 motor current IT-112 (A)]]>
</Description>
<Data Format="L5K">
<![CDATA[0.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</Data>
</Tag>
<Tag Name="Pump_12_Speed_Fbk" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-112 VFD speed feedback SI-112 (%)]]>
</Description>
<Data Format="L5K">
<![CDATA[0.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</Data>
</Tag>
<Tag Name="Pump_12_Disch_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-112 discharge pressure PIT-112 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[4.30000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="43.0"/>
</Data>
</Tag>
<Tag Name="Pump_12_Brg_Temp" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-112 motor bearing temperature TIT-112 (degF)]]>
</Description>
<Data Format="L5K">
<![CDATA[1.13600000e+002]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="113.6"/>
</Data>
</Tag>
<Tag Name="Pump_12_Starts_Today" TagType="Base" DataType="DINT" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-112 starts since midnight KQI-112 (count)]]>
</Description>
<Data Format="L5K">
<![CDATA[5]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="5"/>
</Data>
</Tag>
<Tag Name="Pump_13_Motor_Amps" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-113 motor current IT-113 (A)]]>
</Description>
<Data Format="L5K">
<![CDATA[6.49000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="64.9"/>
</Data>
</Tag>
<Tag Name="Pump_13_Speed_Fbk" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-113 VFD speed feedback SI-113 (%)]]>
</Description>
<Data Format="L5K">
<![CDATA[6.88000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="68.8"/>
</Data>
</Tag>
<Tag Name="Pump_13_Disch_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-113 discharge pressure PIT-113 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[4.18000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="41.8"/>
</Data>
</Tag>
<Tag Name="Pump_13_Brg_Temp" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-113 motor bearing temperature TIT-113 (degF)]]>
</Description>
<Data Format="L5K">
<![CDATA[1.09900000e+002]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="109.9"/>
</Data>
</Tag>
<Tag Name="Pump_13_Starts_Today" TagType="Base" DataType="DINT" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-113 starts since midnight KQI-113 (count)]]>
</Description>
<Data Format="L5K">
<![CDATA[3]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="3"/>
</Data>
</Tag>
<Tag Name="Pump_14_Motor_Amps" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-114 motor current IT-114 (A)]]>
</Description>
<Data Format="L5K">
<![CDATA[5.18000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="51.8"/>
</Data>
</Tag>
<Tag Name="Pump_14_Speed_Fbk" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-114 VFD speed feedback SI-114 (%)]]>
</Description>
<Data Format="L5K">
<![CDATA[9.03000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="90.3"/>
</Data>
</Tag>
<Tag Name="Pump_14_Disch_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-114 discharge pressure PIT-114 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[4.88000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="48.8"/>
</Data>
</Tag>
<Tag Name="Pump_14_Brg_Temp" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-114 motor bearing temperature TIT-114 (degF)]]>
</Description>
<Data Format="L5K">
<![CDATA[1.18800000e+002]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="118.8"/>
</Data>
</Tag>
<Tag Name="Pump_14_Starts_Today" TagType="Base" DataType="DINT" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-114 starts since midnight KQI-114 (count)]]>
</Description>
<Data Format="L5K">
<![CDATA[7]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="7"/>
</Data>
</Tag>
<Tag Name="Pump_15_Motor_Amps" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-115 motor current IT-115 (A)]]>
</Description>
<Data Format="L5K">
<![CDATA[0.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</Data>
</Tag>
<Tag Name="Pump_15_Speed_Fbk" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-115 VFD speed feedback SI-115 (%)]]>
</Description>
<Data Format="L5K">
<![CDATA[0.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</Data>
</Tag>
<Tag Name="Pump_15_Disch_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-115 discharge pressure PIT-115 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[4.56000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="45.6"/>
</Data>
</Tag>
<Tag Name="Pump_15_Brg_Temp" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-115 motor bearing temperature TIT-115 (degF)]]>
</Description>
<Data Format="L5K">
<![CDATA[1.20000000e+002]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="120.0"/>
</Data>
</Tag>
<Tag Name="Pump_15_Starts_Today" TagType="Base" DataType="DINT" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-115 starts since midnight KQI-115 (count)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_16_Motor_Amps" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-116 motor current IT-116 (A)]]>
</Description>
<Data Format="L5K">
<![CDATA[6.60000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="66.0"/>
</Data>
</Tag>
<Tag Name="Pump_16_Speed_Fbk" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-116 VFD speed feedback SI-116 (%)]]>
</Description>
<Data Format="L5K">
<![CDATA[7.93000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="79.3"/>
</Data>
</Tag>
<Tag Name="Pump_16_Disch_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-116 discharge pressure PIT-116 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[5.78000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="57.8"/>
</Data>
</Tag>
<Tag Name="Pump_16_Brg_Temp" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-116 motor bearing temperature TIT-116 (degF)]]>
</Description>
<Data Format="L5K">
<![CDATA[1.25800000e+002]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="125.8"/>
</Data>
</Tag>
<Tag Name="Pump_16_Starts_Today" TagType="Base" DataType="DINT" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-116 starts since midnight KQI-116 (count)]]>
</Description>
<Data Format="L5K">
<![CDATA[8]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="8"/>
</Data>
</Tag>
<Tag Name="Pump_17_Motor_Amps" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-117 motor current IT-117 (A)]]>
</Description>
<Data Format="L5K">
<![CDATA[6.67000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="66.7"/>
</Data>
</Tag>
<Tag Name="Pump_17_Speed_Fbk" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-117 VFD speed feedback SI-117 (%)]]>
</Description>
<Data Format="L5K">
<![CDATA[6.50000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="65.0"/>
</Data>
</Tag>
<Tag Name="Pump_17_Disch_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-117 discharge pressure PIT-117 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[5.21000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="52.1"/>
</Data>
</Tag>
<Tag Name="Pump_17_Brg_Temp" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-117 motor bearing temperature TIT-117 (degF)]]>
</Description>
<Data Format="L5K">
<![CDATA[1.12500000e+002]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="112.5"/>
</Data>
</Tag>
<Tag Name="Pump_17_Starts_Today" TagType="Base" DataType="DINT" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-117 starts since midnight KQI-117 (count)]]>
</Description>
<Data Format="L5K">
<![CDATA[7]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="7"/>
</Data>
</Tag>
<Tag Name="Pump_18_Motor_Amps" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-118 motor current IT-118 (A)]]>
</Description>
<Data Format="L5K">
<![CDATA[0.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</Data>
</Tag>
<Tag Name="Pump_18_Speed_Fbk" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-118 VFD speed feedback SI-118 (%)]]>
</Description>
<Data Format="L5K">
<![CDATA[0.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</Data>
</Tag>
<Tag Name="Pump_18_Disch_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-118 discharge pressure PIT-118 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[4.60000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="46.0"/>
</Data>
</Tag>
<Tag Name="Pump_18_Brg_Temp" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-118 motor bearing temperature TIT-118 (degF)]]>
</Description>
<Data Format="L5K">
<![CDATA[1.03100000e+002]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="103.1"/>
</Data>
</Tag>
<Tag Name="Pump_18_Starts_Today" TagType="Base" DataType="DINT" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-118 starts since midnight KQI-118 (count)]]>
</Description>
<Data Format="L5K">
<![CDATA[6]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="6"/>
</Data>
</Tag>
<Tag Name="Pump_19_Motor_Amps" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-119 motor current IT-119 (A)]]>
</Description>
<Data Format="L5K">
<![CDATA[6.61000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="66.1"/>
</Data>
</Tag>
<Tag Name="Pump_19_Speed_Fbk" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-119 VFD speed feedback SI-119 (%)]]>
</Description>
<Data Format="L5K">
<![CDATA[7.43000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="74.3"/>
</Data>
</Tag>
<Tag Name="Pump_19_Disch_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-119 discharge pressure PIT-119 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[3.96000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="39.6"/>
</Data>
</Tag>
<Tag Name="Pump_19_Brg_Temp" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-119 motor bearing temperature TIT-119 (degF)]]>
</Description>
<Data Format="L5K">
<![CDATA[1.17300000e+002]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="117.3"/>
</Data>
</Tag>
<Tag Name="Pump_19_Starts_Today" TagType="Base" DataType="DINT" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-119 starts since midnight KQI-119 (count)]]>
</Description>
<Data Format="L5K">
<![CDATA[6]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="6"/>
</Data>
</Tag>
<Tag Name="Pump_20_Motor_Amps" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-120 motor current IT-120 (A)]]>
</Description>
<Data Format="L5K">
<![CDATA[5.40000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="54.0"/>
</Data>
</Tag>
<Tag Name="Pump_20_Speed_Fbk" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-120 VFD speed feedback SI-120 (%)]]>
</Description>
<Data Format="L5K">
<![CDATA[8.04000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="80.4"/>
</Data>
</Tag>
<Tag Name="Pump_20_Disch_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-120 discharge pressure PIT-120 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[5.40000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="54.0"/>
</Data>
</Tag>
<Tag Name="Pump_20_Brg_Temp" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-120 motor bearing temperature TIT-120 (degF)]]>
</Description>
<Data Format="L5K">
<![CDATA[1.13900000e+002]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="113.9"/>
</Data>
</Tag>
<Tag Name="Pump_20_Starts_Today" TagType="Base" DataType="DINT" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-120 starts since midnight KQI-120 (count)]]>
</Description>
<Data Format="L5K">
<![CDATA[7]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="7"/>
</Data>
</Tag>
<Tag Name="Pump_21_Motor_Amps" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-121 motor current IT-121 (A)]]>
</Description>
<Data Format="L5K">
<![CDATA[0.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</Data>
</Tag>
<Tag Name="Pump_21_Speed_Fbk" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-121 VFD speed feedback SI-121 (%)]]>
</Description>
<Data Format="L5K">
<![CDATA[0.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</Data>
</Tag>
<Tag Name="Pump_21_Disch_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-121 discharge pressure PIT-121 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[5.10000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="51.0"/>
</Data>
</Tag>
<Tag Name="Pump_21_Brg_Temp" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-121 motor bearing temperature TIT-121 (degF)]]>
</Description>
<Data Format="L5K">
<![CDATA[1.08500000e+002]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="108.5"/>
</Data>
</Tag>
<Tag Name="Pump_21_Starts_Today" TagType="Base" DataType="DINT" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-121 starts since midnight KQI-121 (count)]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="0"/>
</Data>
</Tag>
<Tag Name="Pump_22_Motor_Amps" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-122 motor current IT-122 (A)]]>
</Description>
<Data Format="L5K">
<![CDATA[6.45000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="64.5"/>
</Data>
</Tag>
<Tag Name="Pump_22_Speed_Fbk" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-122 VFD speed feedback SI-122 (%)]]>
</Description>
<Data Format="L5K">
<![CDATA[8.38000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="83.8"/>
</Data>
</Tag>
<Tag Name="Pump_22_Disch_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-122 discharge pressure PIT-122 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[4.65000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="46.5"/>
</Data>
</Tag>
<Tag Name="Pump_22_Brg_Temp" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-122 motor bearing temperature TIT-122 (degF)]]>
</Description>
<Data Format="L5K">
<![CDATA[1.39900000e+002]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="139.9"/>
</Data>
</Tag>
<Tag Name="Pump_22_Starts_Today" TagType="Base" DataType="DINT" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-122 starts since midnight KQI-122 (count)]]>
</Description>
<Data Format="L5K">
<![CDATA[8]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="8"/>
</Data>
</Tag>
<Tag Name="Pump_23_Motor_Amps" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-123 motor current IT-123 (A)]]>
</Description>
<Data Format="L5K">
<![CDATA[6.29000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="62.9"/>
</Data>
</Tag>
<Tag Name="Pump_23_Speed_Fbk" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-123 VFD speed feedback SI-123 (%)]]>
</Description>
<Data Format="L5K">
<![CDATA[6.27000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="62.7"/>
</Data>
</Tag>
<Tag Name="Pump_23_Disch_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-123 discharge pressure PIT-123 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[5.05000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="50.5"/>
</Data>
</Tag>
<Tag Name="Pump_23_Brg_Temp" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-123 motor bearing temperature TIT-123 (degF)]]>
</Description>
<Data Format="L5K">
<![CDATA[1.06100000e+002]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="106.1"/>
</Data>
</Tag>
<Tag Name="Pump_23_Starts_Today" TagType="Base" DataType="DINT" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-123 starts since midnight KQI-123 (count)]]>
</Description>
<Data Format="L5K">
<![CDATA[4]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="4"/>
</Data>
</Tag>
<Tag Name="Pump_24_Motor_Amps" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-124 motor current IT-124 (A)]]>
</Description>
<Data Format="L5K">
<![CDATA[0.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</Data>
</Tag>
<Tag Name="Pump_24_Speed_Fbk" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-124 VFD speed feedback SI-124 (%)]]>
</Description>
<Data Format="L5K">
<![CDATA[0.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.0"/>
</Data>
</Tag>
<Tag Name="Pump_24_Disch_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-124 discharge pressure PIT-124 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[4.35000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="43.5"/>
</Data>
</Tag>
<Tag Name="Pump_24_Brg_Temp" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-124 motor bearing temperature TIT-124 (degF)]]>
</Description>
<Data Format="L5K">
<![CDATA[1.31100000e+002]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="131.1"/>
</Data>
</Tag>
<Tag Name="Pump_24_Starts_Today" TagType="Base" DataType="DINT" Radix="Decimal" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[P-124 starts since midnight KQI-124 (count)]]>
</Description>
<Data Format="L5K">
<![CDATA[2]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="DINT" Radix="Decimal" Value="2"/>
</Data>
</Tag>
<Tag Name="LIT_201_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 1 wet well level LIT-201 (ft)]]>
</Description>
<Data Format="L5K">
<![CDATA[1.46000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="14.6"/>
</Data>
</Tag>
<Tag Name="LIT_202_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 2 wet well level LIT-202 (ft)]]>
</Description>
<Data Format="L5K">
<![CDATA[1.75000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="17.5"/>
</Data>
</Tag>
<Tag Name="LIT_203_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 3 wet well level LIT-203 (ft)]]>
</Description>
<Data Format="L5K">
<![CDATA[8.10000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="8.1"/>
</Data>
</Tag>
<Tag Name="LIT_204_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 4 wet well level LIT-204 (ft)]]>
</Description>
<Data Format="L5K">
<![CDATA[1.06000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="10.6"/>
</Data>
</Tag>
<Tag Name="LIT_205_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 1 equalization cell 1 level LIT-205 (ft)]]>
</Description>
<Data Format="L5K">
<![CDATA[1.42000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="14.2"/>
</Data>
</Tag>
<Tag Name="LIT_206_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 2 equalization cell 2 level LIT-206 (ft)]]>
</Description>
<Data Format="L5K">
<![CDATA[6.40000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="6.4"/>
</Data>
</Tag>
<Tag Name="LIT_207_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 3 equalization cell 3 level LIT-207 (ft)]]>
</Description>
<Data Format="L5K">
<![CDATA[1.30000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="13.0"/>
</Data>
</Tag>
<Tag Name="LIT_208_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 4 equalization cell 4 level LIT-208 (ft)]]>
</Description>
<Data Format="L5K">
<![CDATA[5.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="5.0"/>
</Data>
</Tag>
<Tag Name="LIT_209_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 1 equalization cell 5 level LIT-209 (ft)]]>
</Description>
<Data Format="L5K">
<![CDATA[8.90000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="8.9"/>
</Data>
</Tag>
<Tag Name="LIT_210_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 2 equalization cell 6 level LIT-210 (ft)]]>
</Description>
<Data Format="L5K">
<![CDATA[5.40000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="5.4"/>
</Data>
</Tag>
<Tag Name="LIT_211_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 3 equalization cell 7 level LIT-211 (ft)]]>
</Description>
<Data Format="L5K">
<![CDATA[1.24000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="12.4"/>
</Data>
</Tag>
<Tag Name="LIT_212_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 4 equalization cell 8 level LIT-212 (ft)]]>
</Description>
<Data Format="L5K">
<![CDATA[1.02000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="10.2"/>
</Data>
</Tag>
<Tag Name="LIT_213_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 1 chemical tank 1 level LIT-213 (%)]]>
</Description>
<Data Format="L5K">
<![CDATA[2.96000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="29.6"/>
</Data>
</Tag>
<Tag Name="LIT_214_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 2 chemical tank 2 level LIT-214 (%)]]>
</Description>
<Data Format="L5K">
<![CDATA[6.09000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="60.9"/>
</Data>
</Tag>
<Tag Name="LIT_215_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 3 chemical tank 3 level LIT-215 (%)]]>
</Description>
<Data Format="L5K">
<![CDATA[7.32000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="73.2"/>
</Data>
</Tag>
<Tag Name="LIT_216_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 4 chemical tank 4 level LIT-216 (%)]]>
</Description>
<Data Format="L5K">
<![CDATA[7.82000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="78.2"/>
</Data>
</Tag>
<Tag Name="LIT_217_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 1 chemical tank 5 level LIT-217 (%)]]>
</Description>
<Data Format="L5K">
<![CDATA[3.02000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="30.2"/>
</Data>
</Tag>
<Tag Name="LIT_218_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 2 chemical tank 6 level LIT-218 (%)]]>
</Description>
<Data Format="L5K">
<![CDATA[5.28000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="52.8"/>
</Data>
</Tag>
<Tag Name="LIT_219_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 3 chemical tank 7 level LIT-219 (%)]]>
</Description>
<Data Format="L5K">
<![CDATA[2.98000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="29.8"/>
</Data>
</Tag>
<Tag Name="LIT_220_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 4 chemical tank 8 level LIT-220 (%)]]>
</Description>
<Data Format="L5K">
<![CDATA[3.19000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="31.9"/>
</Data>
</Tag>
<Tag Name="FIT_301_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 1 influent channel flow FIT-301 (MGD)]]>
</Description>
<Data Format="L5K">
<![CDATA[9.53000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="9.53"/>
</Data>
</Tag>
<Tag Name="FIT_302_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 2 force main flow FIT-302 (MGD)]]>
</Description>
<Data Format="L5K">
<![CDATA[8.19000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="8.19"/>
</Data>
</Tag>
<Tag Name="FIT_303_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 3 discharge header A flow FIT-303 (MGD)]]>
</Description>
<Data Format="L5K">
<![CDATA[5.20000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="5.2"/>
</Data>
</Tag>
<Tag Name="FIT_304_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 4 discharge header B flow FIT-304 (MGD)]]>
</Description>
<Data Format="L5K">
<![CDATA[9.69000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="9.69"/>
</Data>
</Tag>
<Tag Name="FIT_305_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 1 overflow weir flow FIT-305 (gpm)]]>
</Description>
<Data Format="L5K">
<![CDATA[4.37620000e+002]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="437.62"/>
</Data>
</Tag>
<Tag Name="FIT_306_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 2 return activated sludge flow FIT-306 (MGD)]]>
</Description>
<Data Format="L5K">
<![CDATA[2.76000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="2.76"/>
</Data>
</Tag>
<Tag Name="FIT_307_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 3 plant water flow FIT-307 (MGD)]]>
</Description>
<Data Format="L5K">
<![CDATA[9.15000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="9.15"/>
</Data>
</Tag>
<Tag Name="FIT_308_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 4 washwater flow FIT-308 (MGD)]]>
</Description>
<Data Format="L5K">
<![CDATA[9.09000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="9.09"/>
</Data>
</Tag>
<Tag Name="FIT_309_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 1 influent channel flow FIT-309 (MGD)]]>
</Description>
<Data Format="L5K">
<![CDATA[1.56000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="1.56"/>
</Data>
</Tag>
<Tag Name="FIT_310_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 2 force main flow FIT-310 (gpm)]]>
</Description>
<Data Format="L5K">
<![CDATA[9.76270000e+002]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="976.27"/>
</Data>
</Tag>
<Tag Name="FIT_311_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 3 discharge header A flow FIT-311 (MGD)]]>
</Description>
<Data Format="L5K">
<![CDATA[3.63000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="3.63"/>
</Data>
</Tag>
<Tag Name="FIT_312_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 4 discharge header B flow FIT-312 (MGD)]]>
</Description>
<Data Format="L5K">
<![CDATA[3.11000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="3.11"/>
</Data>
</Tag>
<Tag Name="FIT_313_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 1 overflow weir flow FIT-313 (MGD)]]>
</Description>
<Data Format="L5K">
<![CDATA[7.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="7.0"/>
</Data>
</Tag>
<Tag Name="FIT_314_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 2 return activated sludge flow FIT-314 (MGD)]]>
</Description>
<Data Format="L5K">
<![CDATA[8.40000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="8.4"/>
</Data>
</Tag>
<Tag Name="FIT_315_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 3 plant water flow FIT-315 (gpm)]]>
</Description>
<Data Format="L5K">
<![CDATA[1.30115000e+003]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="1301.15"/>
</Data>
</Tag>
<Tag Name="FIT_316_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 4 washwater flow FIT-316 (MGD)]]>
</Description>
<Data Format="L5K">
<![CDATA[6.82000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="6.82"/>
</Data>
</Tag>
<Tag Name="FIT_317_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 1 influent channel flow FIT-317 (MGD)]]>
</Description>
<Data Format="L5K">
<![CDATA[4.28000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="4.28"/>
</Data>
</Tag>
<Tag Name="FIT_318_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 2 force main flow FIT-318 (MGD)]]>
</Description>
<Data Format="L5K">
<![CDATA[5.07000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="5.07"/>
</Data>
</Tag>
<Tag Name="FIT_319_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 3 discharge header A flow FIT-319 (MGD)]]>
</Description>
<Data Format="L5K">
<![CDATA[2.40000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="2.4"/>
</Data>
</Tag>
<Tag Name="FIT_320_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 4 discharge header B flow FIT-320 (gpm)]]>
</Description>
<Data Format="L5K">
<![CDATA[8.31350000e+002]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="831.35"/>
</Data>
</Tag>
<Tag Name="FIT_321_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 1 overflow weir flow FIT-321 (MGD)]]>
</Description>
<Data Format="L5K">
<![CDATA[4.69000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="4.69"/>
</Data>
</Tag>
<Tag Name="FIT_322_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 2 return activated sludge flow FIT-322 (MGD)]]>
</Description>
<Data Format="L5K">
<![CDATA[5.28000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="5.28"/>
</Data>
</Tag>
<Tag Name="FIT_323_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 3 plant water flow FIT-323 (MGD)]]>
</Description>
<Data Format="L5K">
<![CDATA[3.23000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="3.23"/>
</Data>
</Tag>
<Tag Name="FIT_324_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 4 washwater flow FIT-324 (MGD)]]>
</Description>
<Data Format="L5K">
<![CDATA[6.65000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="6.65"/>
</Data>
</Tag>
<Tag Name="FIT_325_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 1 influent channel flow FIT-325 (gpm)]]>
</Description>
<Data Format="L5K">
<![CDATA[4.02050000e+002]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="402.05"/>
</Data>
</Tag>
<Tag Name="FIT_326_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 2 force main flow FIT-326 (MGD)]]>
</Description>
<Data Format="L5K">
<![CDATA[7.33000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="7.33"/>
</Data>
</Tag>
<Tag Name="FIT_327_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 3 discharge header A flow FIT-327 (MGD)]]>
</Description>
<Data Format="L5K">
<![CDATA[2.67000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="2.67"/>
</Data>
</Tag>
<Tag Name="FIT_328_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 4 discharge header B flow FIT-328 (MGD)]]>
</Description>
<Data Format="L5K">
<![CDATA[6.55000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="6.55"/>
</Data>
</Tag>
<Tag Name="FIT_329_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 1 overflow weir flow FIT-329 (MGD)]]>
</Description>
<Data Format="L5K">
<![CDATA[5.51000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="5.51"/>
</Data>
</Tag>
<Tag Name="FIT_330_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 2 return activated sludge flow FIT-330 (gpm)]]>
</Description>
<Data Format="L5K">
<![CDATA[5.89660000e+002]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="589.66"/>
</Data>
</Tag>
<Tag Name="FIT_331_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 3 plant water flow FIT-331 (MGD)]]>
</Description>
<Data Format="L5K">
<![CDATA[7.34000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="7.34"/>
</Data>
</Tag>
<Tag Name="FIT_332_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 4 washwater flow FIT-332 (MGD)]]>
</Description>
<Data Format="L5K">
<![CDATA[5.93000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="5.93"/>
</Data>
</Tag>
<Tag Name="FIT_333_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 1 influent channel flow FIT-333 (MGD)]]>
</Description>
<Data Format="L5K">
<![CDATA[5.39000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="5.39"/>
</Data>
</Tag>
<Tag Name="FIT_334_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 2 force main flow FIT-334 (MGD)]]>
</Description>
<Data Format="L5K">
<![CDATA[6.39000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="6.39"/>
</Data>
</Tag>
<Tag Name="FIT_335_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 3 discharge header A flow FIT-335 (gpm)]]>
</Description>
<Data Format="L5K">
<![CDATA[1.05771000e+003]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="1057.71"/>
</Data>
</Tag>
<Tag Name="FIT_336_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 4 discharge header B flow FIT-336 (MGD)]]>
</Description>
<Data Format="L5K">
<![CDATA[8.17000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="8.17"/>
</Data>
</Tag>
<Tag Name="FIT_337_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 1 overflow weir flow FIT-337 (MGD)]]>
</Description>
<Data Format="L5K">
<![CDATA[5.80000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="5.8"/>
</Data>
</Tag>
<Tag Name="FIT_338_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 2 return activated sludge flow FIT-338 (MGD)]]>
</Description>
<Data Format="L5K">
<![CDATA[7.56000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="7.56"/>
</Data>
</Tag>
<Tag Name="FIT_339_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 3 plant water flow FIT-339 (MGD)]]>
</Description>
<Data Format="L5K">
<![CDATA[8.94000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="8.94"/>
</Data>
</Tag>
<Tag Name="FIT_340_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 4 washwater flow FIT-340 (gpm)]]>
</Description>
<Data Format="L5K">
<![CDATA[1.15541000e+003]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="1155.41"/>
</Data>
</Tag>
<Tag Name="PIT_401_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 1 discharge header A pressure PIT-401 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[7.29000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="72.9"/>
</Data>
</Tag>
<Tag Name="PIT_402_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 2 discharge header B pressure PIT-402 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[4.40000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="44.0"/>
</Data>
</Tag>
<Tag Name="PIT_403_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 3 force main pressure PIT-403 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[8.40000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="84.0"/>
</Data>
</Tag>
<Tag Name="PIT_404_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 4 suction header pressure PIT-404 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[3.11000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="31.1"/>
</Data>
</Tag>
<Tag Name="PIT_405_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 1 plant water pressure PIT-405 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[7.07000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="70.7"/>
</Data>
</Tag>
<Tag Name="PIT_406_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 2 seal water pressure PIT-406 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[7.98000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="79.8"/>
</Data>
</Tag>
<Tag Name="PIT_407_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 3 air header pressure PIT-407 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[7.29000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="72.9"/>
</Data>
</Tag>
<Tag Name="PIT_408_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 4 bubbler line pressure PIT-408 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[7.75000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="77.5"/>
</Data>
</Tag>
<Tag Name="PIT_409_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 1 discharge header A pressure PIT-409 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[8.80000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="88.0"/>
</Data>
</Tag>
<Tag Name="PIT_410_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 2 discharge header B pressure PIT-410 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[5.53000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="55.3"/>
</Data>
</Tag>
<Tag Name="PIT_411_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 3 force main pressure PIT-411 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[7.05000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="70.5"/>
</Data>
</Tag>
<Tag Name="PIT_412_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 4 suction header pressure PIT-412 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[2.82000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="28.2"/>
</Data>
</Tag>
<Tag Name="PIT_413_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 1 plant water pressure PIT-413 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[4.69000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="46.9"/>
</Data>
</Tag>
<Tag Name="PIT_414_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 2 seal water pressure PIT-414 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[1.34000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="13.4"/>
</Data>
</Tag>
<Tag Name="PIT_415_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 3 air header pressure PIT-415 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[8.13000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="81.3"/>
</Data>
</Tag>
<Tag Name="PIT_416_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 4 bubbler line pressure PIT-416 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[5.38000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="53.8"/>
</Data>
</Tag>
<Tag Name="PIT_417_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 1 discharge header A pressure PIT-417 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[7.55000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="75.5"/>
</Data>
</Tag>
<Tag Name="PIT_418_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 2 discharge header B pressure PIT-418 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[4.40000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="44.0"/>
</Data>
</Tag>
<Tag Name="PIT_419_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 3 force main pressure PIT-419 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[7.09000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="70.9"/>
</Data>
</Tag>
<Tag Name="PIT_420_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 4 suction header pressure PIT-420 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[8.29000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="82.9"/>
</Data>
</Tag>
<Tag Name="PIT_421_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 1 plant water pressure PIT-421 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[3.53000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="35.3"/>
</Data>
</Tag>
<Tag Name="PIT_422_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 2 seal water pressure PIT-422 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[3.34000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="33.4"/>
</Data>
</Tag>
<Tag Name="PIT_423_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 3 air header pressure PIT-423 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[2.25000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="22.5"/>
</Data>
</Tag>
<Tag Name="PIT_424_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 4 bubbler line pressure PIT-424 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[3.39000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="33.9"/>
</Data>
</Tag>
<Tag Name="PIT_425_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 1 discharge header A pressure PIT-425 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[2.29000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="22.9"/>
</Data>
</Tag>
<Tag Name="PIT_426_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 2 discharge header B pressure PIT-426 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[7.08000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="70.8"/>
</Data>
</Tag>
<Tag Name="PIT_427_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 3 force main pressure PIT-427 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[7.83000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="78.3"/>
</Data>
</Tag>
<Tag Name="PIT_428_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 4 suction header pressure PIT-428 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[2.37000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="23.7"/>
</Data>
</Tag>
<Tag Name="PIT_429_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 1 plant water pressure PIT-429 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[5.88000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="58.8"/>
</Data>
</Tag>
<Tag Name="PIT_430_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 2 seal water pressure PIT-430 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[7.97000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="79.7"/>
</Data>
</Tag>
<Tag Name="PIT_431_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 3 air header pressure PIT-431 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[2.97000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="29.7"/>
</Data>
</Tag>
<Tag Name="PIT_432_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 4 bubbler line pressure PIT-432 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[4.29000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="42.9"/>
</Data>
</Tag>
<Tag Name="PIT_433_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 1 discharge header A pressure PIT-433 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[2.86000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="28.6"/>
</Data>
</Tag>
<Tag Name="PIT_434_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 2 discharge header B pressure PIT-434 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[7.31000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="73.1"/>
</Data>
</Tag>
<Tag Name="PIT_435_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 3 force main pressure PIT-435 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[7.02000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="70.2"/>
</Data>
</Tag>
<Tag Name="PIT_436_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 4 suction header pressure PIT-436 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[3.36000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="33.6"/>
</Data>
</Tag>
<Tag Name="PIT_437_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 1 plant water pressure PIT-437 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[4.19000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="41.9"/>
</Data>
</Tag>
<Tag Name="PIT_438_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 2 seal water pressure PIT-438 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[5.87000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="58.7"/>
</Data>
</Tag>
<Tag Name="PIT_439_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 3 air header pressure PIT-439 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[3.64000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="36.4"/>
</Data>
</Tag>
<Tag Name="PIT_440_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Basin 4 bubbler line pressure PIT-440 (psig)]]>
</Description>
<Data Format="L5K">
<![CDATA[1.50000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="15.0"/>
</Data>
</Tag>
<Tag Name="AIT_501_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Sample point SP-1 free chlorine residual AIT-501 (mg/L)]]>
</Description>
<Data Format="L5K">
<![CDATA[1.57000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="1.57"/>
</Data>
</Tag>
<Tag Name="AIT_502_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Sample point SP-1 turbidity AIT-502 (NTU)]]>
</Description>
<Data Format="L5K">
<![CDATA[6.79000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="6.79"/>
</Data>
</Tag>
<Tag Name="AIT_503_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Sample point SP-1 pH AIT-503 (pH)]]>
</Description>
<Data Format="L5K">
<![CDATA[7.27000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="7.27"/>
</Data>
</Tag>
<Tag Name="AIT_504_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Sample point SP-2 free chlorine residual AIT-504 (mg/L)]]>
</Description>
<Data Format="L5K">
<![CDATA[9.80000000e-001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.98"/>
</Data>
</Tag>
<Tag Name="AIT_505_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Sample point SP-2 turbidity AIT-505 (NTU)]]>
</Description>
<Data Format="L5K">
<![CDATA[5.29000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="5.29"/>
</Data>
</Tag>
<Tag Name="AIT_506_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Sample point SP-2 pH AIT-506 (pH)]]>
</Description>
<Data Format="L5K">
<![CDATA[6.82000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="6.82"/>
</Data>
</Tag>
<Tag Name="AIT_507_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Sample point SP-3 free chlorine residual AIT-507 (mg/L)]]>
</Description>
<Data Format="L5K">
<![CDATA[1.74000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="1.74"/>
</Data>
</Tag>
<Tag Name="AIT_508_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Sample point SP-3 turbidity AIT-508 (NTU)]]>
</Description>
<Data Format="L5K">
<![CDATA[4.76000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="4.76"/>
</Data>
</Tag>
<Tag Name="AIT_509_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Sample point SP-3 pH AIT-509 (pH)]]>
</Description>
<Data Format="L5K">
<![CDATA[7.37000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="7.37"/>
</Data>
</Tag>
<Tag Name="AIT_510_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Sample point SP-4 free chlorine residual AIT-510 (mg/L)]]>
</Description>
<Data Format="L5K">
<![CDATA[6.40000000e-001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.64"/>
</Data>
</Tag>
<Tag Name="AIT_511_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Sample point SP-4 turbidity AIT-511 (NTU)]]>
</Description>
<Data Format="L5K">
<![CDATA[4.18000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="4.18"/>
</Data>
</Tag>
<Tag Name="AIT_512_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Sample point SP-4 pH AIT-512 (pH)]]>
</Description>
<Data Format="L5K">
<![CDATA[7.43000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="7.43"/>
</Data>
</Tag>
<Tag Name="AIT_513_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Sample point SP-5 free chlorine residual AIT-513 (mg/L)]]>
</Description>
<Data Format="L5K">
<![CDATA[1.33000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="1.33"/>
</Data>
</Tag>
<Tag Name="AIT_514_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Sample point SP-5 turbidity AIT-514 (NTU)]]>
</Description>
<Data Format="L5K">
<![CDATA[9.87000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="9.87"/>
</Data>
</Tag>
<Tag Name="AIT_515_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Sample point SP-5 pH AIT-515 (pH)]]>
</Description>
<Data Format="L5K">
<![CDATA[7.26000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="7.26"/>
</Data>
</Tag>
<Tag Name="AIT_516_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Sample point SP-6 free chlorine residual AIT-516 (mg/L)]]>
</Description>
<Data Format="L5K">
<![CDATA[1.77000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="1.77"/>
</Data>
</Tag>
<Tag Name="AIT_517_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Sample point SP-6 turbidity AIT-517 (NTU)]]>
</Description>
<Data Format="L5K">
<![CDATA[4.05000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="4.05"/>
</Data>
</Tag>
<Tag Name="AIT_518_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Sample point SP-6 pH AIT-518 (pH)]]>
</Description>
<Data Format="L5K">
<![CDATA[7.37000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="7.37"/>
</Data>
</Tag>
<Tag Name="AIT_519_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Sample point SP-7 free chlorine residual AIT-519 (mg/L)]]>
</Description>
<Data Format="L5K">
<![CDATA[1.28000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="1.28"/>
</Data>
</Tag>
<Tag Name="AIT_520_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Sample point SP-7 turbidity AIT-520 (NTU)]]>
</Description>
<Data Format="L5K">
<![CDATA[9.45000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="9.45"/>
</Data>
</Tag>
<Tag Name="AIT_521_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Sample point SP-7 pH AIT-521 (pH)]]>
</Description>
<Data Format="L5K">
<![CDATA[6.87000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="6.87"/>
</Data>
</Tag>
<Tag Name="AIT_522_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Sample point SP-8 free chlorine residual AIT-522 (mg/L)]]>
</Description>
<Data Format="L5K">
<![CDATA[6.90000000e-001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="0.69"/>
</Data>
</Tag>
<Tag Name="AIT_523_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Sample point SP-8 turbidity AIT-523 (NTU)]]>
</Description>
<Data Format="L5K">
<![CDATA[4.18000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="4.18"/>
</Data>
</Tag>
<Tag Name="AIT_524_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Sample point SP-8 pH AIT-524 (pH)]]>
</Description>
<Data Format="L5K">
<![CDATA[6.85000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="6.85"/>
</Data>
</Tag>
<Tag Name="ZT_601_Pos" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Valve XV-601 inlet isolation position ZT-601 (% open)]]>
</Description>
<Data Format="L5K">
<![CDATA[8.50000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="85.0"/>
</Data>
</Tag>
<Tag Name="ZT_602_Pos" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Valve XV-602 discharge isolation position ZT-602 (% open)]]>
</Description>
<Data Format="L5K">
<![CDATA[7.60000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="76.0"/>
</Data>
</Tag>
<Tag Name="ZT_603_Pos" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Valve XV-603 check bypass position ZT-603 (% open)]]>
</Description>
<Data Format="L5K">
<![CDATA[2.20000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="22.0"/>
</Data>
</Tag>
<Tag Name="ZT_604_Pos" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Valve XV-604 surge relief position ZT-604 (% open)]]>
</Description>
<Data Format="L5K">
<![CDATA[2.60000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="26.0"/>
</Data>
</Tag>
<Tag Name="ZT_605_Pos" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Valve XV-605 air release position ZT-605 (% open)]]>
</Description>
<Data Format="L5K">
<![CDATA[9.80000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="98.0"/>
</Data>
</Tag>
<Tag Name="ZT_606_Pos" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Valve XV-606 inlet isolation position ZT-606 (% open)]]>
</Description>
<Data Format="L5K">
<![CDATA[6.30000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="63.0"/>
</Data>
</Tag>
<Tag Name="ZT_607_Pos" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Valve XV-607 discharge isolation position ZT-607 (% open)]]>
</Description>
<Data Format="L5K">
<![CDATA[4.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="4.0"/>
</Data>
</Tag>
<Tag Name="ZT_608_Pos" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Valve XV-608 check bypass position ZT-608 (% open)]]>
</Description>
<Data Format="L5K">
<![CDATA[8.90000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="89.0"/>
</Data>
</Tag>
<Tag Name="ZT_609_Pos" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Valve XV-609 surge relief position ZT-609 (% open)]]>
</Description>
<Data Format="L5K">
<![CDATA[2.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="2.0"/>
</Data>
</Tag>
<Tag Name="ZT_610_Pos" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Valve XV-610 air release position ZT-610 (% open)]]>
</Description>
<Data Format="L5K">
<![CDATA[9.60000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="96.0"/>
</Data>
</Tag>
<Tag Name="ZT_611_Pos" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Valve XV-611 inlet isolation position ZT-611 (% open)]]>
</Description>
<Data Format="L5K">
<![CDATA[1.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="1.0"/>
</Data>
</Tag>
<Tag Name="ZT_612_Pos" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Valve XV-612 discharge isolation position ZT-612 (% open)]]>
</Description>
<Data Format="L5K">
<![CDATA[3.90000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="39.0"/>
</Data>
</Tag>
<Tag Name="ZT_613_Pos" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Valve XV-613 check bypass position ZT-613 (% open)]]>
</Description>
<Data Format="L5K">
<![CDATA[6.90000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="69.0"/>
</Data>
</Tag>
<Tag Name="ZT_614_Pos" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Valve XV-614 surge relief position ZT-614 (% open)]]>
</Description>
<Data Format="L5K">
<![CDATA[9.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="9.0"/>
</Data>
</Tag>
<Tag Name="ZT_615_Pos" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Valve XV-615 air release position ZT-615 (% open)]]>
</Description>
<Data Format="L5K">
<![CDATA[1.20000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="12.0"/>
</Data>
</Tag>
<Tag Name="ZT_616_Pos" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Valve XV-616 inlet isolation position ZT-616 (% open)]]>
</Description>
<Data Format="L5K">
<![CDATA[6.60000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="66.0"/>
</Data>
</Tag>
<Tag Name="ZT_617_Pos" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Valve XV-617 discharge isolation position ZT-617 (% open)]]>
</Description>
<Data Format="L5K">
<![CDATA[2.50000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="25.0"/>
</Data>
</Tag>
<Tag Name="ZT_618_Pos" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Valve XV-618 check bypass position ZT-618 (% open)]]>
</Description>
<Data Format="L5K">
<![CDATA[4.00000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="40.0"/>
</Data>
</Tag>
<Tag Name="ZT_619_Pos" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Valve XV-619 surge relief position ZT-619 (% open)]]>
</Description>
<Data Format="L5K">
<![CDATA[6.40000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="64.0"/>
</Data>
</Tag>
<Tag Name="ZT_620_Pos" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Valve XV-620 air release position ZT-620 (% open)]]>
</Description>
<Data Format="L5K">
<![CDATA[4.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="4.0"/>
</Data>
</Tag>
<Tag Name="ZT_621_Pos" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Valve XV-621 inlet isolation position ZT-621 (% open)]]>
</Description>
<Data Format="L5K">
<![CDATA[3.00000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="30.0"/>
</Data>
</Tag>
<Tag Name="ZT_622_Pos" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Valve XV-622 discharge isolation position ZT-622 (% open)]]>
</Description>
<Data Format="L5K">
<![CDATA[6.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="6.0"/>
</Data>
</Tag>
<Tag Name="ZT_623_Pos" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Valve XV-623 check bypass position ZT-623 (% open)]]>
</Description>
<Data Format="L5K">
<![CDATA[1.70000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="17.0"/>
</Data>
</Tag>
<Tag Name="ZT_624_Pos" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Valve XV-624 surge relief position ZT-624 (% open)]]>
</Description>
<Data Format="L5K">
<![CDATA[6.90000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="69.0"/>
</Data>
</Tag>
<Tag Name="ZT_625_Pos" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Valve XV-625 air release position ZT-625 (% open)]]>
</Description>
<Data Format="L5K">
<![CDATA[4.40000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="44.0"/>
</Data>
</Tag>
<Tag Name="ZT_626_Pos" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Valve XV-626 inlet isolation position ZT-626 (% open)]]>
</Description>
<Data Format="L5K">
<![CDATA[1.00000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="10.0"/>
</Data>
</Tag>
<Tag Name="ZT_627_Pos" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Valve XV-627 discharge isolation position ZT-627 (% open)]]>
</Description>
<Data Format="L5K">
<![CDATA[3.20000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="32.0"/>
</Data>
</Tag>
<Tag Name="ZT_628_Pos" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Valve XV-628 check bypass position ZT-628 (% open)]]>
</Description>
<Data Format="L5K">
<![CDATA[8.90000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="89.0"/>
</Data>
</Tag>
<Tag Name="ZT_629_Pos" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Valve XV-629 surge relief position ZT-629 (% open)]]>
</Description>
<Data Format="L5K">
<![CDATA[7.00000000e+000]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="7.0"/>
</Data>
</Tag>
<Tag Name="ZT_630_Pos" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Valve XV-630 air release position ZT-630 (% open)]]>
</Description>
<Data Format="L5K">
<![CDATA[4.60000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="46.0"/>
</Data>
</Tag>
<Tag Name="JT_701_kW" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[MCC-1 feeder 1 real power JT-701 (kW)]]>
</Description>
<Data Format="L5K">
<![CDATA[6.23000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="62.3"/>
</Data>
</Tag>
<Tag Name="JT_702_kW" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[MCC-1 feeder 2 real power JT-702 (kW)]]>
</Description>
<Data Format="L5K">
<![CDATA[5.27000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="52.7"/>
</Data>
</Tag>
<Tag Name="JT_703_kW" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[MCC-1 feeder 3 real power JT-703 (kW)]]>
</Description>
<Data Format="L5K">
<![CDATA[2.66200000e+002]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="266.2"/>
</Data>
</Tag>
<Tag Name="JT_704_kW" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[MCC-1 feeder 4 real power JT-704 (kW)]]>
</Description>
<Data Format="L5K">
<![CDATA[1.24900000e+002]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="124.9"/>
</Data>
</Tag>
<Tag Name="JT_705_kW" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[MCC-1 feeder 5 real power JT-705 (kW)]]>
</Description>
<Data Format="L5K">
<![CDATA[2.68600000e+002]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="268.6"/>
</Data>
</Tag>
<Tag Name="JT_706_kW" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[MCC-1 feeder 6 real power JT-706 (kW)]]>
</Description>
<Data Format="L5K">
<![CDATA[1.77200000e+002]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="177.2"/>
</Data>
</Tag>
<Tag Name="JT_707_kW" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[MCC-1 feeder 7 real power JT-707 (kW)]]>
</Description>
<Data Format="L5K">
<![CDATA[2.71900000e+002]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="271.9"/>
</Data>
</Tag>
<Tag Name="JT_708_kW" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[MCC-1 feeder 8 real power JT-708 (kW)]]>
</Description>
<Data Format="L5K">
<![CDATA[1.63200000e+002]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="163.2"/>
</Data>
</Tag>
<Tag Name="JT_709_kW" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[MCC-2 feeder 1 real power JT-709 (kW)]]>
</Description>
<Data Format="L5K">
<![CDATA[2.33200000e+002]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="233.2"/>
</Data>
</Tag>
<Tag Name="JT_710_kW" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[MCC-2 feeder 2 real power JT-710 (kW)]]>
</Description>
<Data Format="L5K">
<![CDATA[1.56600000e+002]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="156.6"/>
</Data>
</Tag>
<Tag Name="JT_711_kW" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[MCC-2 feeder 3 real power JT-711 (kW)]]>
</Description>
<Data Format="L5K">
<![CDATA[9.73000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="97.3"/>
</Data>
</Tag>
<Tag Name="JT_712_kW" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[MCC-2 feeder 4 real power JT-712 (kW)]]>
</Description>
<Data Format="L5K">
<![CDATA[3.04600000e+002]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="304.6"/>
</Data>
</Tag>
<Tag Name="JT_713_kW" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[MCC-2 feeder 5 real power JT-713 (kW)]]>
</Description>
<Data Format="L5K">
<![CDATA[2.61300000e+002]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="261.3"/>
</Data>
</Tag>
<Tag Name="JT_714_kW" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[MCC-2 feeder 6 real power JT-714 (kW)]]>
</Description>
<Data Format="L5K">
<![CDATA[2.10800000e+002]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="210.8"/>
</Data>
</Tag>
<Tag Name="JT_715_kW" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[MCC-2 feeder 7 real power JT-715 (kW)]]>
</Description>
<Data Format="L5K">
<![CDATA[1.75900000e+002]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="175.9"/>
</Data>
</Tag>
<Tag Name="JT_716_kW" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[MCC-2 feeder 8 real power JT-716 (kW)]]>
</Description>
<Data Format="L5K">
<![CDATA[7.57000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="75.7"/>
</Data>
</Tag>
<Tag Name="TT_801_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Pump room air temperature TT-801 (degF)]]>
</Description>
<Data Format="L5K">
<![CDATA[7.67000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="76.7"/>
</Data>
</Tag>
<Tag Name="TT_802_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Electrical room air temperature TT-802 (degF)]]>
</Description>
<Data Format="L5K">
<![CDATA[6.23000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="62.3"/>
</Data>
</Tag>
<Tag Name="TT_803_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Chemical room air temperature TT-803 (degF)]]>
</Description>
<Data Format="L5K">
<![CDATA[5.97000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="59.7"/>
</Data>
</Tag>
<Tag Name="TT_804_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Generator room air temperature TT-804 (degF)]]>
</Description>
<Data Format="L5K">
<![CDATA[7.53000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="75.3"/>
</Data>
</Tag>
<Tag Name="TT_805_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Control room air temperature TT-805 (degF)]]>
</Description>
<Data Format="L5K">
<![CDATA[6.90000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="69.0"/>
</Data>
</Tag>
<Tag Name="TT_806_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Pump room wall temperature TT-806 (degF)]]>
</Description>
<Data Format="L5K">
<![CDATA[8.26000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="82.6"/>
</Data>
</Tag>
<Tag Name="TT_807_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Electrical room wall temperature TT-807 (degF)]]>
</Description>
<Data Format="L5K">
<![CDATA[8.05000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="80.5"/>
</Data>
</Tag>
<Tag Name="TT_808_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Chemical room wall temperature TT-808 (degF)]]>
</Description>
<Data Format="L5K">
<![CDATA[7.06000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="70.6"/>
</Data>
</Tag>
<Tag Name="TT_809_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Generator room wall temperature TT-809 (degF)]]>
</Description>
<Data Format="L5K">
<![CDATA[6.36000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="63.6"/>
</Data>
</Tag>
<Tag Name="TT_810_PV" TagType="Base" DataType="REAL" Radix="Float" Constant="false" ExternalAccess="Read Only">
<Description>
<![CDATA[Control room wall temperature TT-810 (degF)]]>
</Description>
<Data Format="L5K">
<![CDATA[5.96000000e+001]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="REAL" Radix="Float" Value="59.6"/>
</Data>
</Tag>
</Tags>
<Programs>
<Program Name="Safety" TestEdits="false" MainRoutineName="Main" Disabled="false" UseAsFolder="false">
<Description>
<![CDATA[Station protective functions: ESD, T-101 overflow protection, pump start permissive. Any change requires MOC and functional test per NWA-ENG-014.]]>
</Description>
<Tags/>
<Routines>
<Routine Name="Main" Type="RLL">
<Description>
<![CDATA[Protective function dispatcher]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[Emergency shutdown chain.]]>
</Comment>
<Text>
<![CDATA[JSR(ESD,0);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[Wet well T-101 overflow protection.]]>
</Comment>
<Text>
<![CDATA[JSR(Overflow,0);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[Station pump start permissive.]]>
</Comment>
<Text>
<![CDATA[JSR(Permissives,0);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="ESD" Type="RLL">
<Description>
<![CDATA[Emergency shutdown (SF-01)]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[MCC-1 main enable. Drops on loss of the E-stop loop (ES-1..ES-4 via SR-1), remote ESD from the gatehouse, or fire panel FACP-1 alarm. De-energize to trip.]]>
</Comment>
<Text>
<![CDATA[XIC(EStop_Healthy)XIO(ESD_Remote_Cmd)XIO(Fire_Detected)OTE(MCC_Main_Enable);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[ESD active status to every pump interlock and to SCADA.]]>
</Comment>
<Text>
<![CDATA[XIO(MCC_Main_Enable)OTE(ESD_Active);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Overflow" Type="RLL">
<Description>
<![CDATA[T-101 overflow protection (SF-05)]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[LSHH-101 closes inlet valve XV-101 (energize to close). Hardwired float, independent of the LT-101 transmitter.]]>
</Comment>
<Text>
<![CDATA[XIC(LSHH_101)OTE(XV101_Close_Cmd);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Permissives" Type="RLL">
<Description>
<![CDATA[Pump start permissive (SF-08)]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[Pumps may start only with MCC-1 enabled, wet well below high-high, and suction header above 12 psig (NPSH margin).]]>
</Comment>
<Text>
<![CDATA[XIC(MCC_Main_Enable)XIO(LSHH_101)GRT(Suction_Press_PV,12.0)OTE(Pump_Start_Permissive);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</Program>
<Program Name="PumpControl" TestEdits="false" MainRoutineName="Main" Disabled="false" UseAsFolder="false">
<Description>
<![CDATA[Wet well pumps P-101 to P-124: one AOI_PumpInterlock instance per pump, run enable to the MCC.]]>
</Description>
<Tags/>
<Routines>
<Routine Name="Main" Type="RLL">
<Description>
<![CDATA[Pump routine dispatcher]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[P-101 interlock and control.]]>
</Comment>
<Text>
<![CDATA[JSR(PUMP_01,0);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[P-102 interlock and control.]]>
</Comment>
<Text>
<![CDATA[JSR(PUMP_02,0);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[P-103 interlock and control.]]>
</Comment>
<Text>
<![CDATA[JSR(PUMP_03,0);]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[P-104 interlock and control.]]>
</Comment>
<Text>
<![CDATA[JSR(PUMP_04,0);]]>
</Text>
</Rung>
<Rung Number="4" Type="N">
<Comment>
<![CDATA[P-105 interlock and control.]]>
</Comment>
<Text>
<![CDATA[JSR(PUMP_05,0);]]>
</Text>
</Rung>
<Rung Number="5" Type="N">
<Comment>
<![CDATA[P-106 interlock and control.]]>
</Comment>
<Text>
<![CDATA[JSR(PUMP_06,0);]]>
</Text>
</Rung>
<Rung Number="6" Type="N">
<Comment>
<![CDATA[P-107 interlock and control.]]>
</Comment>
<Text>
<![CDATA[JSR(PUMP_07,0);]]>
</Text>
</Rung>
<Rung Number="7" Type="N">
<Comment>
<![CDATA[P-108 interlock and control.]]>
</Comment>
<Text>
<![CDATA[JSR(PUMP_08,0);]]>
</Text>
</Rung>
<Rung Number="8" Type="N">
<Comment>
<![CDATA[P-109 interlock and control.]]>
</Comment>
<Text>
<![CDATA[JSR(PUMP_09,0);]]>
</Text>
</Rung>
<Rung Number="9" Type="N">
<Comment>
<![CDATA[P-110 interlock and control.]]>
</Comment>
<Text>
<![CDATA[JSR(PUMP_10,0);]]>
</Text>
</Rung>
<Rung Number="10" Type="N">
<Comment>
<![CDATA[P-111 interlock and control.]]>
</Comment>
<Text>
<![CDATA[JSR(PUMP_11,0);]]>
</Text>
</Rung>
<Rung Number="11" Type="N">
<Comment>
<![CDATA[P-112 interlock and control.]]>
</Comment>
<Text>
<![CDATA[JSR(PUMP_12,0);]]>
</Text>
</Rung>
<Rung Number="12" Type="N">
<Comment>
<![CDATA[P-113 interlock and control.]]>
</Comment>
<Text>
<![CDATA[JSR(PUMP_13,0);]]>
</Text>
</Rung>
<Rung Number="13" Type="N">
<Comment>
<![CDATA[P-114 interlock and control.]]>
</Comment>
<Text>
<![CDATA[JSR(PUMP_14,0);]]>
</Text>
</Rung>
<Rung Number="14" Type="N">
<Comment>
<![CDATA[P-115 interlock and control.]]>
</Comment>
<Text>
<![CDATA[JSR(PUMP_15,0);]]>
</Text>
</Rung>
<Rung Number="15" Type="N">
<Comment>
<![CDATA[P-116 interlock and control.]]>
</Comment>
<Text>
<![CDATA[JSR(PUMP_16,0);]]>
</Text>
</Rung>
<Rung Number="16" Type="N">
<Comment>
<![CDATA[P-117 interlock and control.]]>
</Comment>
<Text>
<![CDATA[JSR(PUMP_17,0);]]>
</Text>
</Rung>
<Rung Number="17" Type="N">
<Comment>
<![CDATA[P-118 interlock and control.]]>
</Comment>
<Text>
<![CDATA[JSR(PUMP_18,0);]]>
</Text>
</Rung>
<Rung Number="18" Type="N">
<Comment>
<![CDATA[P-119 interlock and control.]]>
</Comment>
<Text>
<![CDATA[JSR(PUMP_19,0);]]>
</Text>
</Rung>
<Rung Number="19" Type="N">
<Comment>
<![CDATA[P-120 interlock and control.]]>
</Comment>
<Text>
<![CDATA[JSR(PUMP_20,0);]]>
</Text>
</Rung>
<Rung Number="20" Type="N">
<Comment>
<![CDATA[P-121 interlock and control.]]>
</Comment>
<Text>
<![CDATA[JSR(PUMP_21,0);]]>
</Text>
</Rung>
<Rung Number="21" Type="N">
<Comment>
<![CDATA[P-122 interlock and control.]]>
</Comment>
<Text>
<![CDATA[JSR(PUMP_22,0);]]>
</Text>
</Rung>
<Rung Number="22" Type="N">
<Comment>
<![CDATA[P-123 interlock and control.]]>
</Comment>
<Text>
<![CDATA[JSR(PUMP_23,0);]]>
</Text>
</Rung>
<Rung Number="23" Type="N">
<Comment>
<![CDATA[P-124 interlock and control.]]>
</Comment>
<Text>
<![CDATA[JSR(PUMP_24,0);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="PUMP_01" Type="RLL">
<Description>
<![CDATA[P-101 wet well pump control]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[P-101 protection interlock. Trips on LSHH-101, discharge pressure high (PSH-101), motor over-temperature (TSH-101) or station ESD. Run enable hardwired to MCC-1 cubicle 1A.]]>
</Comment>
<Text>
<![CDATA[AOI_PumpInterlock(PUMP_01_IL,Pump_01_Run_Request,LSHH_101,Pump_01_Disch_Press_Hi,Pump_01_Motor_Temp_Hi,ESD_Active,Pump_01_Run_Enable);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[P-101 protective shutdown alarm to HMI alarm summary.]]>
</Comment>
<Text>
<![CDATA[XIC(PUMP_01_IL.Shutdown_Alarm)OTE(Pump_01_Shutdown_Alarm);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="PUMP_02" Type="RLL">
<Description>
<![CDATA[P-102 wet well pump control]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[P-102 protection interlock. Trips on LSHH-101, discharge pressure high (PSH-102), motor over-temperature (TSH-102) or station ESD. Run enable hardwired to MCC-1 cubicle 2A.]]>
</Comment>
<Text>
<![CDATA[AOI_PumpInterlock(PUMP_02_IL,Pump_02_Run_Request,LSHH_101,Pump_02_Disch_Press_Hi,Pump_02_Motor_Temp_Hi,ESD_Active,Pump_02_Run_Enable);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[P-102 protective shutdown alarm to HMI alarm summary.]]>
</Comment>
<Text>
<![CDATA[XIC(PUMP_02_IL.Shutdown_Alarm)OTE(Pump_02_Shutdown_Alarm);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="PUMP_03" Type="RLL">
<Description>
<![CDATA[P-103 wet well pump control]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[P-103 protection interlock. Trips on LSHH-101, suction pressure low (PSL-103), motor over-temperature (TSH-103) or station ESD. Run enable hardwired to MCC-1 cubicle 3A.]]>
</Comment>
<Text>
<![CDATA[AOI_PumpInterlock(PUMP_03_IL,Pump_03_Run_Request,LSHH_101,Pump_03_Suction_Low,Pump_03_Motor_Temp_Hi,ESD_Active,Pump_03_Run_Enable);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[P-103 protective shutdown alarm to HMI alarm summary.]]>
</Comment>
<Text>
<![CDATA[XIC(PUMP_03_IL.Shutdown_Alarm)OTE(Pump_03_Shutdown_Alarm);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="PUMP_04" Type="RLL">
<Description>
<![CDATA[P-104 wet well pump control]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[P-104 protection interlock. Trips on LSHH-101, discharge pressure high (PSH-104), motor over-temperature (TSH-104) or station ESD. Run enable hardwired to MCC-1 cubicle 4A.]]>
</Comment>
<Text>
<![CDATA[AOI_PumpInterlock(PUMP_04_IL,Pump_04_Run_Request,LSHH_101,Pump_04_Disch_Press_Hi,Pump_04_Motor_Temp_Hi,ESD_Active,Pump_04_Run_Enable);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[P-104 protective shutdown alarm to HMI alarm summary.]]>
</Comment>
<Text>
<![CDATA[XIC(PUMP_04_IL.Shutdown_Alarm)OTE(Pump_04_Shutdown_Alarm);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="PUMP_05" Type="RLL">
<Description>
<![CDATA[P-105 wet well pump control]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[P-105 protection interlock. Trips on LSHH-101, discharge pressure high (PSH-105), motor over-temperature (TSH-105) or station ESD. Run enable hardwired to MCC-1 cubicle 5A.]]>
</Comment>
<Text>
<![CDATA[AOI_PumpInterlock(PUMP_05_IL,Pump_05_Run_Request,LSHH_101,Pump_05_Disch_Press_Hi,Pump_05_Motor_Temp_Hi,ESD_Active,Pump_05_Run_Enable);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[P-105 protective shutdown alarm to HMI alarm summary.]]>
</Comment>
<Text>
<![CDATA[XIC(PUMP_05_IL.Shutdown_Alarm)OTE(Pump_05_Shutdown_Alarm);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="PUMP_06" Type="RLL">
<Description>
<![CDATA[P-106 wet well pump control]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[P-106 protection interlock. Trips on LSHH-101, discharge pressure high (PSH-106), motor over-temperature (TSH-106) or station ESD. Run enable hardwired to MCC-1 cubicle 6A.]]>
</Comment>
<Text>
<![CDATA[AOI_PumpInterlock(PUMP_06_IL,Pump_06_Run_Request,LSHH_101,Pump_06_Disch_Press_Hi,Pump_06_Motor_Temp_Hi,ESD_Active,Pump_06_Run_Enable);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[P-106 protective shutdown alarm to HMI alarm summary.]]>
</Comment>
<Text>
<![CDATA[XIC(PUMP_06_IL.Shutdown_Alarm)OTE(Pump_06_Shutdown_Alarm);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="PUMP_07" Type="RLL">
<Description>
<![CDATA[P-107 wet well pump control]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[P-107 protection interlock. Trips on LSHH-101, discharge pressure high (PSH-107), motor over-temperature (TSH-107) or station ESD. Run enable hardwired to MCC-1 cubicle 7A.]]>
</Comment>
<Text>
<![CDATA[AOI_PumpInterlock(PUMP_07_IL,Pump_07_Run_Request,LSHH_101,Pump_07_Disch_Press_Hi,Pump_07_Motor_Temp_Hi,ESD_Active,Pump_07_Run_Enable);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[P-107 protective shutdown alarm to HMI alarm summary.]]>
</Comment>
<Text>
<![CDATA[XIC(PUMP_07_IL.Shutdown_Alarm)OTE(Pump_07_Shutdown_Alarm);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="PUMP_08" Type="RLL">
<Description>
<![CDATA[P-108 wet well pump control]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[P-108 protection interlock. Trips on LSHH-101, discharge pressure high (PSH-108), motor over-temperature (TSH-108) or station ESD. Run enable hardwired to MCC-1 cubicle 8A.]]>
</Comment>
<Text>
<![CDATA[AOI_PumpInterlock(PUMP_08_IL,Pump_08_Run_Request,LSHH_101,Pump_08_Disch_Press_Hi,Pump_08_Motor_Temp_Hi,ESD_Active,Pump_08_Run_Enable);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[P-108 protective shutdown alarm to HMI alarm summary.]]>
</Comment>
<Text>
<![CDATA[XIC(PUMP_08_IL.Shutdown_Alarm)OTE(Pump_08_Shutdown_Alarm);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="PUMP_09" Type="RLL">
<Description>
<![CDATA[P-109 wet well pump control]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[P-109 protection interlock. Trips on LSHH-101, discharge pressure high (PSH-109), motor over-temperature (TSH-109) or station ESD. Run enable hardwired to MCC-1 cubicle 9A.]]>
</Comment>
<Text>
<![CDATA[AOI_PumpInterlock(PUMP_09_IL,Pump_09_Run_Request,LSHH_101,Pump_09_Disch_Press_Hi,Pump_09_Motor_Temp_Hi,ESD_Active,Pump_09_Run_Enable);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[P-109 protective shutdown alarm to HMI alarm summary.]]>
</Comment>
<Text>
<![CDATA[XIC(PUMP_09_IL.Shutdown_Alarm)OTE(Pump_09_Shutdown_Alarm);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="PUMP_10" Type="RLL">
<Description>
<![CDATA[P-110 wet well pump control]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[P-110 protection interlock. Trips on LSHH-101, discharge pressure high (PSH-110), motor over-temperature (TSH-110) or station ESD. Run enable hardwired to MCC-1 cubicle 10A.]]>
</Comment>
<Text>
<![CDATA[AOI_PumpInterlock(PUMP_10_IL,Pump_10_Run_Request,LSHH_101,Pump_10_Disch_Press_Hi,Pump_10_Motor_Temp_Hi,ESD_Active,Pump_10_Run_Enable);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[P-110 protective shutdown alarm to HMI alarm summary.]]>
</Comment>
<Text>
<![CDATA[XIC(PUMP_10_IL.Shutdown_Alarm)OTE(Pump_10_Shutdown_Alarm);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="PUMP_11" Type="RLL">
<Description>
<![CDATA[P-111 wet well pump control]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[P-111 protection interlock. Trips on LSHH-101, discharge pressure high (PSH-111), motor over-temperature (TSH-111) or station ESD. Run enable hardwired to MCC-1 cubicle 11A.]]>
</Comment>
<Text>
<![CDATA[AOI_PumpInterlock(PUMP_11_IL,Pump_11_Run_Request,LSHH_101,Pump_11_Disch_Press_Hi,Pump_11_Motor_Temp_Hi,ESD_Active,Pump_11_Run_Enable);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[P-111 protective shutdown alarm to HMI alarm summary.]]>
</Comment>
<Text>
<![CDATA[XIC(PUMP_11_IL.Shutdown_Alarm)OTE(Pump_11_Shutdown_Alarm);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="PUMP_12" Type="RLL">
<Description>
<![CDATA[P-112 wet well pump control]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[P-112 protection interlock. Trips on LSHH-101, discharge pressure high (PSH-112), motor over-temperature (TSH-112) or station ESD. Run enable hardwired to MCC-1 cubicle 12A.]]>
</Comment>
<Text>
<![CDATA[AOI_PumpInterlock(PUMP_12_IL,Pump_12_Run_Request,LSHH_101,Pump_12_Disch_Press_Hi,Pump_12_Motor_Temp_Hi,ESD_Active,Pump_12_Run_Enable);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[P-112 protective shutdown alarm to HMI alarm summary.]]>
</Comment>
<Text>
<![CDATA[XIC(PUMP_12_IL.Shutdown_Alarm)OTE(Pump_12_Shutdown_Alarm);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="PUMP_13" Type="RLL">
<Description>
<![CDATA[P-113 wet well pump control]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[P-113 protection interlock. Trips on LSHH-101, discharge pressure high (PSH-113), motor over-temperature (TSH-113) or station ESD. Run enable hardwired to MCC-2 cubicle 1A.]]>
</Comment>
<Text>
<![CDATA[AOI_PumpInterlock(PUMP_13_IL,Pump_13_Run_Request,LSHH_101,Pump_13_Disch_Press_Hi,Pump_13_Motor_Temp_Hi,ESD_Active,Pump_13_Run_Enable);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[P-113 protective shutdown alarm to HMI alarm summary.]]>
</Comment>
<Text>
<![CDATA[XIC(PUMP_13_IL.Shutdown_Alarm)OTE(Pump_13_Shutdown_Alarm);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="PUMP_14" Type="RLL">
<Description>
<![CDATA[P-114 wet well pump control]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[P-114 protection interlock. Trips on LSHH-101, discharge pressure high (PSH-114), motor over-temperature (TSH-114) or station ESD. Run enable hardwired to MCC-2 cubicle 2A.]]>
</Comment>
<Text>
<![CDATA[AOI_PumpInterlock(PUMP_14_IL,Pump_14_Run_Request,LSHH_101,Pump_14_Disch_Press_Hi,Pump_14_Motor_Temp_Hi,ESD_Active,Pump_14_Run_Enable);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[P-114 protective shutdown alarm to HMI alarm summary.]]>
</Comment>
<Text>
<![CDATA[XIC(PUMP_14_IL.Shutdown_Alarm)OTE(Pump_14_Shutdown_Alarm);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="PUMP_15" Type="RLL">
<Description>
<![CDATA[P-115 wet well pump control]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[P-115 protection interlock. Trips on LSHH-101, discharge pressure high (PSH-115), motor over-temperature (TSH-115) or station ESD. Run enable hardwired to MCC-2 cubicle 3A.]]>
</Comment>
<Text>
<![CDATA[AOI_PumpInterlock(PUMP_15_IL,Pump_15_Run_Request,LSHH_101,Pump_15_Disch_Press_Hi,Pump_15_Motor_Temp_Hi,ESD_Active,Pump_15_Run_Enable);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[P-115 protective shutdown alarm to HMI alarm summary.]]>
</Comment>
<Text>
<![CDATA[XIC(PUMP_15_IL.Shutdown_Alarm)OTE(Pump_15_Shutdown_Alarm);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="PUMP_16" Type="RLL">
<Description>
<![CDATA[P-116 wet well pump control]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[P-116 protection interlock. Trips on LSHH-101, discharge pressure high (PSH-116), motor over-temperature (TSH-116) or station ESD. Run enable hardwired to MCC-2 cubicle 4A.]]>
</Comment>
<Text>
<![CDATA[AOI_PumpInterlock(PUMP_16_IL,Pump_16_Run_Request,LSHH_101,Pump_16_Disch_Press_Hi,Pump_16_Motor_Temp_Hi,ESD_Active,Pump_16_Run_Enable);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[P-116 protective shutdown alarm to HMI alarm summary.]]>
</Comment>
<Text>
<![CDATA[XIC(PUMP_16_IL.Shutdown_Alarm)OTE(Pump_16_Shutdown_Alarm);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="PUMP_17" Type="RLL">
<Description>
<![CDATA[P-117 wet well pump control]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[P-117 protection interlock. Trips on LSHH-101, discharge pressure high (PSH-117), motor over-temperature (TSH-117) or station ESD. Run enable hardwired to MCC-2 cubicle 5A.]]>
</Comment>
<Text>
<![CDATA[AOI_PumpInterlock(PUMP_17_IL,Pump_17_Run_Request,LSHH_101,Pump_17_Disch_Press_Hi,Pump_17_Motor_Temp_Hi,ESD_Active,Pump_17_Run_Enable);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[P-117 protective shutdown alarm to HMI alarm summary.]]>
</Comment>
<Text>
<![CDATA[XIC(PUMP_17_IL.Shutdown_Alarm)OTE(Pump_17_Shutdown_Alarm);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="PUMP_18" Type="RLL">
<Description>
<![CDATA[P-118 wet well pump control]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[P-118 protection interlock. Trips on LSHH-101, discharge pressure high (PSH-118), motor over-temperature (TSH-118) or station ESD. Run enable hardwired to MCC-2 cubicle 6A.]]>
</Comment>
<Text>
<![CDATA[AOI_PumpInterlock(PUMP_18_IL,Pump_18_Run_Request,LSHH_101,Pump_18_Disch_Press_Hi,Pump_18_Motor_Temp_Hi,ESD_Active,Pump_18_Run_Enable);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[P-118 protective shutdown alarm to HMI alarm summary.]]>
</Comment>
<Text>
<![CDATA[XIC(PUMP_18_IL.Shutdown_Alarm)OTE(Pump_18_Shutdown_Alarm);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="PUMP_19" Type="RLL">
<Description>
<![CDATA[P-119 wet well pump control]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[P-119 protection interlock. Trips on LSHH-101, discharge pressure high (PSH-119), motor over-temperature (TSH-119) or station ESD. Run enable hardwired to MCC-2 cubicle 7A.]]>
</Comment>
<Text>
<![CDATA[AOI_PumpInterlock(PUMP_19_IL,Pump_19_Run_Request,LSHH_101,Pump_19_Disch_Press_Hi,Pump_19_Motor_Temp_Hi,ESD_Active,Pump_19_Run_Enable);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[P-119 protective shutdown alarm to HMI alarm summary.]]>
</Comment>
<Text>
<![CDATA[XIC(PUMP_19_IL.Shutdown_Alarm)OTE(Pump_19_Shutdown_Alarm);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="PUMP_20" Type="RLL">
<Description>
<![CDATA[P-120 wet well pump control]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[P-120 protection interlock. Trips on LSHH-101, discharge pressure high (PSH-120), motor over-temperature (TSH-120) or station ESD. Run enable hardwired to MCC-2 cubicle 8A.]]>
</Comment>
<Text>
<![CDATA[AOI_PumpInterlock(PUMP_20_IL,Pump_20_Run_Request,LSHH_101,Pump_20_Disch_Press_Hi,Pump_20_Motor_Temp_Hi,ESD_Active,Pump_20_Run_Enable);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[P-120 protective shutdown alarm to HMI alarm summary.]]>
</Comment>
<Text>
<![CDATA[XIC(PUMP_20_IL.Shutdown_Alarm)OTE(Pump_20_Shutdown_Alarm);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="PUMP_21" Type="RLL">
<Description>
<![CDATA[P-121 wet well pump control]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[P-121 protection interlock. Trips on LSHH-101, discharge pressure high (PSH-121), motor over-temperature (TSH-121) or station ESD. Run enable hardwired to MCC-2 cubicle 9A.]]>
</Comment>
<Text>
<![CDATA[AOI_PumpInterlock(PUMP_21_IL,Pump_21_Run_Request,LSHH_101,Pump_21_Disch_Press_Hi,Pump_21_Motor_Temp_Hi,ESD_Active,Pump_21_Run_Enable);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[P-121 protective shutdown alarm to HMI alarm summary.]]>
</Comment>
<Text>
<![CDATA[XIC(PUMP_21_IL.Shutdown_Alarm)OTE(Pump_21_Shutdown_Alarm);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="PUMP_22" Type="RLL">
<Description>
<![CDATA[P-122 wet well pump control]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[P-122 protection interlock. Trips on LSHH-101, discharge pressure high (PSH-122), motor over-temperature (TSH-122) or station ESD. Run enable hardwired to MCC-2 cubicle 10A.]]>
</Comment>
<Text>
<![CDATA[AOI_PumpInterlock(PUMP_22_IL,Pump_22_Run_Request,LSHH_101,Pump_22_Disch_Press_Hi,Pump_22_Motor_Temp_Hi,ESD_Active,Pump_22_Run_Enable);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[P-122 protective shutdown alarm to HMI alarm summary.]]>
</Comment>
<Text>
<![CDATA[XIC(PUMP_22_IL.Shutdown_Alarm)OTE(Pump_22_Shutdown_Alarm);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="PUMP_23" Type="RLL">
<Description>
<![CDATA[P-123 wet well pump control]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[P-123 protection interlock. Trips on LSHH-101, discharge pressure high (PSH-123), motor over-temperature (TSH-123) or station ESD. Run enable hardwired to MCC-2 cubicle 11A.]]>
</Comment>
<Text>
<![CDATA[AOI_PumpInterlock(PUMP_23_IL,Pump_23_Run_Request,LSHH_101,Pump_23_Disch_Press_Hi,Pump_23_Motor_Temp_Hi,ESD_Active,Pump_23_Run_Enable);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[P-123 protective shutdown alarm to HMI alarm summary.]]>
</Comment>
<Text>
<![CDATA[XIC(PUMP_23_IL.Shutdown_Alarm)OTE(Pump_23_Shutdown_Alarm);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="PUMP_24" Type="RLL">
<Description>
<![CDATA[P-124 wet well pump control]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[P-124 protection interlock. Trips on LSHH-101, discharge pressure high (PSH-124), motor over-temperature (TSH-124) or station ESD. Run enable hardwired to MCC-2 cubicle 12A.]]>
</Comment>
<Text>
<![CDATA[AOI_PumpInterlock(PUMP_24_IL,Pump_24_Run_Request,LSHH_101,Pump_24_Disch_Press_Hi,Pump_24_Motor_Temp_Hi,ESD_Active,Pump_24_Run_Enable);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[P-124 protective shutdown alarm to HMI alarm summary.]]>
</Comment>
<Text>
<![CDATA[XIC(PUMP_24_IL.Shutdown_Alarm)OTE(Pump_24_Shutdown_Alarm);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</Program>
<Program Name="Compressor" TestEdits="false" MainRoutineName="Main" Disabled="false" UseAsFolder="false">
<Description>
<![CDATA[Air compressor C-201 (bubbler and instrument air): high pressure shutdown, low suction trip.]]>
</Description>
<Tags/>
<Routines>
<Routine Name="Main" Type="RLL">
<Description>
<![CDATA[C-201 control and protection (SF-06)]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[C-201 high pressure shutdown. PSH-201 trips the compressor while station safety functions are armed.]]>
</Comment>
<Text>
<![CDATA[XIC(PT201_High)XIC(Safety_Enable)OTE(C201_Shutdown_Cmd);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[C-201 motor run: operator run command, blocked while the shutdown is active.]]>
</Comment>
<Text>
<![CDATA[XIC(C201_Run_Cmd)XIO(C201_Shutdown_Cmd)OTE(C201_Motor_Run);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[Low suction pressure: 2 s filter on PT-201S below 3.5 psig.]]>
</Comment>
<Text>
<![CDATA[LES(C201_Suction_PV,3.5)TON(C201_LP_Delay,2000,0);]]>
</Text>
</Rung>
<Rung Number="3" Type="N">
<Comment>
<![CDATA[C-201 low suction trip after delay.]]>
</Comment>
<Text>
<![CDATA[XIC(C201_LP_Delay.DN)OTE(C201_Low_Press_Trip);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</Program>
<Program Name="Alarms" TestEdits="false" MainRoutineName="Main" Disabled="false" UseAsFolder="false">
<Description>
<![CDATA[Annunciation to the HMI alarm summary and the control room horn.]]>
</Description>
<Tags/>
<Routines>
<Routine Name="Main" Type="RLL">
<Description>
<![CDATA[Station alarms (SF-07)]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[T-101 high-high level alarm from LSHH-101 to HMI alarm summary, severity 900 (urgent).]]>
</Comment>
<Text>
<![CDATA[XIC(LSHH_101)ALMD(LT101_HH_Alm,0,0,0,0);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[C-201 high pressure shutdown alarm.]]>
</Comment>
<Text>
<![CDATA[XIC(C201_Shutdown_Cmd)ALMD(C201_Shutdown_Alm,0,0,0,0);]]>
</Text>
</Rung>
<Rung Number="2" Type="N">
<Comment>
<![CDATA[Control room horn and beacon AH-1 while MCC-1 is tripped.]]>
</Comment>
<Text>
<![CDATA[XIO(MCC_Main_Enable)OTE(ESD_Trip_Horn);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</Program>
<Program Name="Auxiliary" TestEdits="false" MainRoutineName="Main" Disabled="false" UseAsFolder="false">
<Description>
<![CDATA[Station auxiliaries: P-104 seal water, drywell sump.]]>
</Description>
<Tags/>
<Routines>
<Routine Name="Main" Type="RLL">
<Description>
<![CDATA[Auxiliaries dispatcher]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[P-104 seal water.]]>
</Comment>
<Text>
<![CDATA[JSR(SealWater,0);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[Drywell sump.]]>
</Comment>
<Text>
<![CDATA[JSR(Sump,0);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="SealWater" Type="RLL">
<Description>
<![CDATA[P-104 seal water supply]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[Seal water solenoid SV-104 opens while P-104 runs. Held closed on seal water tank low level (LSL-104) so the booster does not run dry.]]>
</Comment>
<Text>
<![CDATA[XIC(Pump_04_Run_Enable)XIO(Seal_Water_Low)OTE(Seal_Water_Valve_Open);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Sump" Type="RLL">
<Description>
<![CDATA[Drywell sump pump SP-1]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[Drywell sump pump SP-1 runs on sump high level LSH-120.]]>
</Comment>
<Text>
<![CDATA[XIC(Sump_Level_Hi)OTE(Sump_Pump_Run);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</Program>
<Program Name="Utilities" TestEdits="false" MainRoutineName="Main" Disabled="false" UseAsFolder="false">
<Description>
<![CDATA[Building services: lighting and HVAC. Declared non-safety.]]>
</Description>
<Tags>
<Tag Name="Lamp_Test" TagType="Base" DataType="BOOL" Radix="Decimal" Constant="false" ExternalAccess="Read/Write">
<Description>
<![CDATA[Control panel CP-1 lamp test pushbutton]]>
</Description>
<Data Format="L5K">
<![CDATA[0]]>
</Data>
<Data Format="Decorated">
<DataValue DataType="BOOL" Radix="Decimal" Value="0"/>
</Data>
</Tag>
</Tags>
<Routines>
<Routine Name="Main" Type="RLL">
<Description>
<![CDATA[Building services dispatcher]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[Panel and yard lighting.]]>
</Comment>
<Text>
<![CDATA[JSR(Lighting,0);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[Pump room ventilation.]]>
</Comment>
<Text>
<![CDATA[JSR(HVAC,0);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="Lighting" Type="RLL">
<Description>
<![CDATA[Panel and yard lighting]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[Maintenance mode lamp on CP-1.]]>
</Comment>
<Text>
<![CDATA[XIC(Maintenance_Mode)OTE(Panel_Light_Maint);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[Yard lights on photocell PE-1.]]>
</Comment>
<Text>
<![CDATA[XIC(Dusk_Sensor)OTE(Yard_Lights);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
<Routine Name="HVAC" Type="RLL">
<Description>
<![CDATA[Pump room ventilation]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[Exhaust fan EF-1 on pump room high temperature.]]>
</Comment>
<Text>
<![CDATA[XIC(Building_Temp_Hi)OTE(Exhaust_Fan_Run);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</Program>
<Program Name="Reporting" TestEdits="false" MainRoutineName="Main" Disabled="false" UseAsFolder="false">
<Description>
<![CDATA[Run hours for the SCADA historian. Declared non-safety.]]>
</Description>
<Tags/>
<Routines>
<Routine Name="Main" Type="RLL">
<Description>
<![CDATA[Run-hour accumulation]]>
</Description>
<RLLContent>
<Rung Number="0" Type="N">
<Comment>
<![CDATA[P-101 run hours (RTO, 1 h base, rolled over by historian).]]>
</Comment>
<Text>
<![CDATA[XIC(Pump_01_Run_Enable)RTO(Pump_01_Hours,3600000,0);]]>
</Text>
</Rung>
<Rung Number="1" Type="N">
<Comment>
<![CDATA[P-102 run hours (RTO, 1 h base, rolled over by historian).]]>
</Comment>
<Text>
<![CDATA[XIC(Pump_02_Run_Enable)RTO(Pump_02_Hours,3600000,0);]]>
</Text>
</Rung>
</RLLContent>
</Routine>
</Routines>
</Program>
</Programs>
<Tasks>
<Task Name="MainTask" Type="CONTINUOUS" Priority="10" Watchdog="500" DisableUpdateOutputs="false" InhibitTask="false">
<Description>
<![CDATA[Continuous scan: protective functions first, then pumps, compressor, alarms and station services.]]>
</Description>
<ScheduledPrograms>
<ScheduledProgram Name="Safety"/>
<ScheduledProgram Name="PumpControl"/>
<ScheduledProgram Name="Compressor"/>
<ScheduledProgram Name="Alarms"/>
<ScheduledProgram Name="Auxiliary"/>
<ScheduledProgram Name="Utilities"/>
</ScheduledPrograms>
</Task>
<Task Name="Slow_100ms" Type="PERIODIC" Rate="100" Priority="12" Watchdog="500" DisableUpdateOutputs="false" InhibitTask="false">
<Description>
<![CDATA[100 ms periodic: run hours and totals for the SCADA historian.]]>
</Description>
<ScheduledPrograms>
<ScheduledProgram Name="Reporting"/>
</ScheduledPrograms>
</Task>
</Tasks>
<CST MasterID="0"/>
<WallClockTime LocalTimeAdjustment="0" TimeZone="0"/>
<Trends/>
<DataLogs/>
<TimeSynchronize Priority1="128" Priority2="128" PTPEnable="false"/>
<EthernetPorts>
<EthernetPort Port="1" Label="1" PortEnabled="true"/>
</EthernetPorts>
</Controller>
</RSLogix5000Content>
